{
  "schemaVersion": 1,
  "source": {
    "fileName": "HVAC_ASHRAE_VSCD_2026_Question_Bank_Full_Bilingual_EN_VI.docx, Bo_75_cau_trac_nghiem_HVAC_song_ngu_Anh_Viet_ASHRAE_62_1_2022.docx, Bo_60_cau_trac_nghiem_ASHRAE_52_2_2017_Bloom_Song_ngu_EN_VI.docx",
    "sha256": "f56e685cc94cc7a9cc2ddf48666c177fe40df7c5a386bdfecd1b54fc8374dab0_32307d835031cd3dc78e5483935d593fa28f4361af7c6db0c712cba5b28237ef_e95965524933cecac65558511d36cdd07897ef2e5cd78c61373883aebc10cbb9",
    "importedAt": "2026-08-01T17:53:09.932723Z",
    "questionCount": 439
  },
  "sections": [
    {
      "id": "sec-001",
      "order": 1,
      "titleEn": "PHẦN I · ĐỀ TRẮC NGHIỆM",
      "titleVi": "PHẦN I · ĐỀ TRẮC NGHIỆM",
      "level": 0,
      "bloomLevel": null,
      "standard": null,
      "parentId": null,
      "questionIds": []
    },
    {
      "id": "sec-002",
      "order": 2,
      "titleEn": "BLOOM 1 · REMEMBER / GHI NHỚ",
      "titleVi": "BLOOM 1 · REMEMBER / GHI NHỚ",
      "level": 1,
      "bloomLevel": "Remember",
      "standard": null,
      "parentId": "sec-001",
      "questionIds": []
    },
    {
      "id": "sec-003",
      "order": 3,
      "titleEn": "ASHRAE 55-2023 · 18 câu",
      "titleVi": "ASHRAE 55-2023 · 18 câu",
      "level": 2,
      "bloomLevel": "Remember",
      "standard": "ASHRAE 55-2023",
      "parentId": "sec-002",
      "questionIds": [
        "Q001",
        "Q002",
        "Q003",
        "Q004",
        "Q005",
        "Q006",
        "Q007",
        "Q008",
        "Q009",
        "Q010",
        "Q011",
        "Q012",
        "Q013",
        "Q014",
        "Q015",
        "Q016",
        "Q017",
        "Q018"
      ]
    },
    {
      "id": "sec-004",
      "order": 4,
      "titleEn": "ASHRAE 52.2 · Addendum d supplied · 20 câu",
      "titleVi": "ASHRAE 52.2 · Addendum d supplied · 20 câu",
      "level": 2,
      "bloomLevel": "Remember",
      "standard": "ASHRAE 52.2",
      "parentId": "sec-002",
      "questionIds": [
        "Q019",
        "Q020",
        "Q021",
        "Q022",
        "Q023",
        "Q024",
        "Q025",
        "Q026",
        "Q027",
        "Q028",
        "Q029",
        "Q030",
        "Q031",
        "Q032",
        "Q033",
        "Q034",
        "Q035",
        "Q036",
        "Q037",
        "Q038"
      ]
    },
    {
      "id": "sec-005",
      "order": 5,
      "titleEn": "ASHRAE 52.2-2017 · 16 câu",
      "titleVi": "ASHRAE 52.2-2017 · 16 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 52.2-2017",
      "parentId": "sec-002",
      "questionIds": [
        "Q380",
        "Q381",
        "Q382",
        "Q383",
        "Q384",
        "Q385",
        "Q386",
        "Q387",
        "Q388",
        "Q389",
        "Q390",
        "Q391",
        "Q392",
        "Q393",
        "Q394",
        "Q395"
      ]
    },
    {
      "id": "sec-006",
      "order": 6,
      "titleEn": "ASHRAE 62.1-2013 · Addendum p · 8 câu",
      "titleVi": "ASHRAE 62.1-2013 · Addendum p · 8 câu",
      "level": 2,
      "bloomLevel": "Remember",
      "standard": "ASHRAE 62.1-2013",
      "parentId": "sec-002",
      "questionIds": [
        "Q039",
        "Q040",
        "Q041",
        "Q042",
        "Q043",
        "Q044",
        "Q045",
        "Q046"
      ]
    },
    {
      "id": "sec-007",
      "order": 7,
      "titleEn": "ASHRAE 62.1-2022 · 15 câu",
      "titleVi": "ASHRAE 62.1-2022 · 15 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 62.1-2022",
      "parentId": "sec-002",
      "questionIds": [
        "Q305",
        "Q306",
        "Q307",
        "Q308",
        "Q309",
        "Q310",
        "Q311",
        "Q312",
        "Q313",
        "Q314",
        "Q315",
        "Q316",
        "Q317",
        "Q318",
        "Q319"
      ]
    },
    {
      "id": "sec-008",
      "order": 8,
      "titleEn": "ASHRAE 90.1-2022 · HVAC · 30 câu",
      "titleVi": "ASHRAE 90.1-2022 · HVAC · 30 câu",
      "level": 2,
      "bloomLevel": "Remember",
      "standard": "ASHRAE 90.1-2022",
      "parentId": "sec-002",
      "questionIds": [
        "Q047",
        "Q048",
        "Q049",
        "Q050",
        "Q051",
        "Q052",
        "Q053",
        "Q054",
        "Q055",
        "Q056",
        "Q057",
        "Q058",
        "Q059",
        "Q060",
        "Q061",
        "Q062",
        "Q063",
        "Q064",
        "Q065",
        "Q066",
        "Q067",
        "Q068",
        "Q069",
        "Q070",
        "Q071",
        "Q072",
        "Q073",
        "Q074",
        "Q075",
        "Q076"
      ]
    },
    {
      "id": "sec-009",
      "order": 9,
      "titleEn": "BLOOM 2 · UNDERSTAND / THÔNG HIỂU",
      "titleVi": "BLOOM 2 · UNDERSTAND / THÔNG HIỂU",
      "level": 1,
      "bloomLevel": "Understand",
      "standard": null,
      "parentId": "sec-001",
      "questionIds": []
    },
    {
      "id": "sec-010",
      "order": 10,
      "titleEn": "ASHRAE 55-2023 · 14 câu",
      "titleVi": "ASHRAE 55-2023 · 14 câu",
      "level": 2,
      "bloomLevel": "Understand",
      "standard": "ASHRAE 55-2023",
      "parentId": "sec-009",
      "questionIds": [
        "Q077",
        "Q078",
        "Q079",
        "Q080",
        "Q081",
        "Q082",
        "Q083",
        "Q084",
        "Q085",
        "Q086",
        "Q087",
        "Q088",
        "Q089",
        "Q090"
      ]
    },
    {
      "id": "sec-011",
      "order": 11,
      "titleEn": "ASHRAE 52.2 · Addendum d supplied · 14 câu",
      "titleVi": "ASHRAE 52.2 · Addendum d supplied · 14 câu",
      "level": 2,
      "bloomLevel": "Understand",
      "standard": "ASHRAE 52.2",
      "parentId": "sec-009",
      "questionIds": [
        "Q091",
        "Q092",
        "Q093",
        "Q094",
        "Q095",
        "Q096",
        "Q097",
        "Q098",
        "Q099",
        "Q100",
        "Q101",
        "Q102",
        "Q103",
        "Q104"
      ]
    },
    {
      "id": "sec-012",
      "order": 12,
      "titleEn": "ASHRAE 52.2-2017 · 14 câu",
      "titleVi": "ASHRAE 52.2-2017 · 14 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 52.2-2017",
      "parentId": "sec-009",
      "questionIds": [
        "Q396",
        "Q397",
        "Q398",
        "Q399",
        "Q400",
        "Q401",
        "Q402",
        "Q403",
        "Q404",
        "Q405",
        "Q406",
        "Q407",
        "Q408",
        "Q409"
      ]
    },
    {
      "id": "sec-013",
      "order": 13,
      "titleEn": "ASHRAE 62.1-2013 · Addendum p · 7 câu",
      "titleVi": "ASHRAE 62.1-2013 · Addendum p · 7 câu",
      "level": 2,
      "bloomLevel": "Understand",
      "standard": "ASHRAE 62.1-2013",
      "parentId": "sec-009",
      "questionIds": [
        "Q105",
        "Q106",
        "Q107",
        "Q108",
        "Q109",
        "Q110",
        "Q111"
      ]
    },
    {
      "id": "sec-014",
      "order": 14,
      "titleEn": "ASHRAE 62.1-2022 · 15 câu",
      "titleVi": "ASHRAE 62.1-2022 · 15 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 62.1-2022",
      "parentId": "sec-009",
      "questionIds": [
        "Q320",
        "Q321",
        "Q322",
        "Q323",
        "Q324",
        "Q325",
        "Q326",
        "Q327",
        "Q328",
        "Q329",
        "Q330",
        "Q331",
        "Q332",
        "Q333",
        "Q334"
      ]
    },
    {
      "id": "sec-015",
      "order": 15,
      "titleEn": "ASHRAE 90.1-2022 · HVAC · 27 câu",
      "titleVi": "ASHRAE 90.1-2022 · HVAC · 27 câu",
      "level": 2,
      "bloomLevel": "Understand",
      "standard": "ASHRAE 90.1-2022",
      "parentId": "sec-009",
      "questionIds": [
        "Q112",
        "Q113",
        "Q114",
        "Q115",
        "Q116",
        "Q117",
        "Q118",
        "Q119",
        "Q120",
        "Q121",
        "Q122",
        "Q123",
        "Q124",
        "Q125",
        "Q126",
        "Q127",
        "Q128",
        "Q129",
        "Q130",
        "Q131",
        "Q132",
        "Q133",
        "Q134",
        "Q135",
        "Q136",
        "Q137",
        "Q138"
      ]
    },
    {
      "id": "sec-016",
      "order": 16,
      "titleEn": "BLOOM 3 · APPLY / VẬN DỤNG",
      "titleVi": "BLOOM 3 · APPLY / VẬN DỤNG",
      "level": 1,
      "bloomLevel": "Apply",
      "standard": null,
      "parentId": "sec-001",
      "questionIds": []
    },
    {
      "id": "sec-017",
      "order": 17,
      "titleEn": "ASHRAE 55-2023 · 14 câu",
      "titleVi": "ASHRAE 55-2023 · 14 câu",
      "level": 2,
      "bloomLevel": "Apply",
      "standard": "ASHRAE 55-2023",
      "parentId": "sec-016",
      "questionIds": [
        "Q139",
        "Q140",
        "Q141",
        "Q142",
        "Q143",
        "Q144",
        "Q145",
        "Q146",
        "Q147",
        "Q148",
        "Q149",
        "Q150",
        "Q151",
        "Q152"
      ]
    },
    {
      "id": "sec-018",
      "order": 18,
      "titleEn": "ASHRAE 52.2 · Addendum d supplied · 15 câu",
      "titleVi": "ASHRAE 52.2 · Addendum d supplied · 15 câu",
      "level": 2,
      "bloomLevel": "Apply",
      "standard": "ASHRAE 52.2",
      "parentId": "sec-016",
      "questionIds": [
        "Q153",
        "Q154",
        "Q155",
        "Q156",
        "Q157",
        "Q158",
        "Q159",
        "Q160",
        "Q161",
        "Q162",
        "Q163",
        "Q164",
        "Q165",
        "Q166",
        "Q167"
      ]
    },
    {
      "id": "sec-019",
      "order": 19,
      "titleEn": "ASHRAE 52.2-2017 · 12 câu",
      "titleVi": "ASHRAE 52.2-2017 · 12 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 52.2-2017",
      "parentId": "sec-016",
      "questionIds": [
        "Q410",
        "Q411",
        "Q412",
        "Q413",
        "Q414",
        "Q415",
        "Q416",
        "Q417",
        "Q418",
        "Q419",
        "Q420",
        "Q421"
      ]
    },
    {
      "id": "sec-020",
      "order": 20,
      "titleEn": "ASHRAE 62.1-2013 · Addendum p · 8 câu",
      "titleVi": "ASHRAE 62.1-2013 · Addendum p · 8 câu",
      "level": 2,
      "bloomLevel": "Apply",
      "standard": "ASHRAE 62.1-2013",
      "parentId": "sec-016",
      "questionIds": [
        "Q168",
        "Q169",
        "Q170",
        "Q171",
        "Q172",
        "Q173",
        "Q174",
        "Q175"
      ]
    },
    {
      "id": "sec-021",
      "order": 21,
      "titleEn": "ASHRAE 62.1-2022 · 20 câu",
      "titleVi": "ASHRAE 62.1-2022 · 20 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 62.1-2022",
      "parentId": "sec-016",
      "questionIds": [
        "Q335",
        "Q336",
        "Q337",
        "Q338",
        "Q339",
        "Q340",
        "Q341",
        "Q342",
        "Q343",
        "Q344",
        "Q345",
        "Q346",
        "Q347",
        "Q348",
        "Q349",
        "Q350",
        "Q351",
        "Q352",
        "Q353",
        "Q354"
      ]
    },
    {
      "id": "sec-022",
      "order": 22,
      "titleEn": "ASHRAE 90.1-2022 · HVAC · 28 câu",
      "titleVi": "ASHRAE 90.1-2022 · HVAC · 28 câu",
      "level": 2,
      "bloomLevel": "Apply",
      "standard": "ASHRAE 90.1-2022",
      "parentId": "sec-016",
      "questionIds": [
        "Q176",
        "Q177",
        "Q178",
        "Q179",
        "Q180",
        "Q181",
        "Q182",
        "Q183",
        "Q184",
        "Q185",
        "Q186",
        "Q187",
        "Q188",
        "Q189",
        "Q190",
        "Q191",
        "Q192",
        "Q193",
        "Q194",
        "Q195",
        "Q196",
        "Q197",
        "Q198",
        "Q199",
        "Q200",
        "Q201",
        "Q202",
        "Q203"
      ]
    },
    {
      "id": "sec-023",
      "order": 23,
      "titleEn": "BLOOM 4 · ANALYZE / PHÂN TÍCH",
      "titleVi": "BLOOM 4 · ANALYZE / PHÂN TÍCH",
      "level": 1,
      "bloomLevel": "Analyze",
      "standard": null,
      "parentId": "sec-001",
      "questionIds": []
    },
    {
      "id": "sec-024",
      "order": 24,
      "titleEn": "ASHRAE 55-2023 · 9 câu",
      "titleVi": "ASHRAE 55-2023 · 9 câu",
      "level": 2,
      "bloomLevel": "Analyze",
      "standard": "ASHRAE 55-2023",
      "parentId": "sec-023",
      "questionIds": [
        "Q204",
        "Q205",
        "Q206",
        "Q207",
        "Q208",
        "Q209",
        "Q210",
        "Q211",
        "Q212"
      ]
    },
    {
      "id": "sec-025",
      "order": 25,
      "titleEn": "ASHRAE 52.2 · Addendum d supplied · 10 câu",
      "titleVi": "ASHRAE 52.2 · Addendum d supplied · 10 câu",
      "level": 2,
      "bloomLevel": "Analyze",
      "standard": "ASHRAE 52.2",
      "parentId": "sec-023",
      "questionIds": [
        "Q213",
        "Q214",
        "Q215",
        "Q216",
        "Q217",
        "Q218",
        "Q219",
        "Q220",
        "Q221",
        "Q222"
      ]
    },
    {
      "id": "sec-026",
      "order": 26,
      "titleEn": "ASHRAE 52.2-2017 · 10 câu",
      "titleVi": "ASHRAE 52.2-2017 · 10 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 52.2-2017",
      "parentId": "sec-023",
      "questionIds": [
        "Q422",
        "Q423",
        "Q424",
        "Q425",
        "Q426",
        "Q427",
        "Q428",
        "Q429",
        "Q430",
        "Q431"
      ]
    },
    {
      "id": "sec-027",
      "order": 27,
      "titleEn": "ASHRAE 62.1-2013 · Addendum p · 5 câu",
      "titleVi": "ASHRAE 62.1-2013 · Addendum p · 5 câu",
      "level": 2,
      "bloomLevel": "Analyze",
      "standard": "ASHRAE 62.1-2013",
      "parentId": "sec-023",
      "questionIds": [
        "Q223",
        "Q224",
        "Q225",
        "Q226",
        "Q227"
      ]
    },
    {
      "id": "sec-028",
      "order": 28,
      "titleEn": "ASHRAE 62.1-2022 · 15 câu",
      "titleVi": "ASHRAE 62.1-2022 · 15 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 62.1-2022",
      "parentId": "sec-023",
      "questionIds": [
        "Q355",
        "Q356",
        "Q357",
        "Q358",
        "Q359",
        "Q360",
        "Q361",
        "Q362",
        "Q363",
        "Q364",
        "Q365",
        "Q366",
        "Q367",
        "Q368",
        "Q369"
      ]
    },
    {
      "id": "sec-029",
      "order": 29,
      "titleEn": "ASHRAE 90.1-2022 · HVAC · 22 câu",
      "titleVi": "ASHRAE 90.1-2022 · HVAC · 22 câu",
      "level": 2,
      "bloomLevel": "Analyze",
      "standard": "ASHRAE 90.1-2022",
      "parentId": "sec-023",
      "questionIds": [
        "Q228",
        "Q229",
        "Q230",
        "Q231",
        "Q232",
        "Q233",
        "Q234",
        "Q235",
        "Q236",
        "Q237",
        "Q238",
        "Q239",
        "Q240",
        "Q241",
        "Q242",
        "Q243",
        "Q244",
        "Q245",
        "Q246",
        "Q247",
        "Q248",
        "Q249"
      ]
    },
    {
      "id": "sec-030",
      "order": 30,
      "titleEn": "BLOOM 5 · EVALUATE / ĐÁNH GIÁ",
      "titleVi": "BLOOM 5 · EVALUATE / ĐÁNH GIÁ",
      "level": 1,
      "bloomLevel": "Evaluate",
      "standard": null,
      "parentId": "sec-001",
      "questionIds": []
    },
    {
      "id": "sec-031",
      "order": 31,
      "titleEn": "ASHRAE 55-2023 · 7 câu",
      "titleVi": "ASHRAE 55-2023 · 7 câu",
      "level": 2,
      "bloomLevel": "Evaluate",
      "standard": "ASHRAE 55-2023",
      "parentId": "sec-030",
      "questionIds": [
        "Q250",
        "Q251",
        "Q252",
        "Q253",
        "Q254",
        "Q255",
        "Q256"
      ]
    },
    {
      "id": "sec-032",
      "order": 32,
      "titleEn": "ASHRAE 52.2 · Addendum d supplied · 7 câu",
      "titleVi": "ASHRAE 52.2 · Addendum d supplied · 7 câu",
      "level": 2,
      "bloomLevel": "Evaluate",
      "standard": "ASHRAE 52.2",
      "parentId": "sec-030",
      "questionIds": [
        "Q257",
        "Q258",
        "Q259",
        "Q260",
        "Q261",
        "Q262",
        "Q263"
      ]
    },
    {
      "id": "sec-033",
      "order": 33,
      "titleEn": "ASHRAE 52.2-2017 · 5 câu",
      "titleVi": "ASHRAE 52.2-2017 · 5 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 52.2-2017",
      "parentId": "sec-030",
      "questionIds": [
        "Q432",
        "Q433",
        "Q434",
        "Q435",
        "Q436"
      ]
    },
    {
      "id": "sec-034",
      "order": 34,
      "titleEn": "ASHRAE 62.1-2013 · Addendum p · 4 câu",
      "titleVi": "ASHRAE 62.1-2013 · Addendum p · 4 câu",
      "level": 2,
      "bloomLevel": "Evaluate",
      "standard": "ASHRAE 62.1-2013",
      "parentId": "sec-030",
      "questionIds": [
        "Q264",
        "Q265",
        "Q266",
        "Q267"
      ]
    },
    {
      "id": "sec-035",
      "order": 35,
      "titleEn": "ASHRAE 62.1-2022 · 7 câu",
      "titleVi": "ASHRAE 62.1-2022 · 7 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 62.1-2022",
      "parentId": "sec-030",
      "questionIds": [
        "Q370",
        "Q371",
        "Q372",
        "Q373",
        "Q374",
        "Q375",
        "Q376"
      ]
    },
    {
      "id": "sec-036",
      "order": 36,
      "titleEn": "ASHRAE 90.1-2022 · HVAC · 17 câu",
      "titleVi": "ASHRAE 90.1-2022 · HVAC · 17 câu",
      "level": 2,
      "bloomLevel": "Evaluate",
      "standard": "ASHRAE 90.1-2022",
      "parentId": "sec-030",
      "questionIds": [
        "Q268",
        "Q269",
        "Q270",
        "Q271",
        "Q272",
        "Q273",
        "Q274",
        "Q275",
        "Q276",
        "Q277",
        "Q278",
        "Q279",
        "Q280",
        "Q281",
        "Q282",
        "Q283",
        "Q284"
      ]
    },
    {
      "id": "sec-037",
      "order": 37,
      "titleEn": "BLOOM 6 · CREATE / SÁNG TẠO",
      "titleVi": "BLOOM 6 · CREATE / SÁNG TẠO",
      "level": 1,
      "bloomLevel": "Create",
      "standard": null,
      "parentId": "sec-001",
      "questionIds": []
    },
    {
      "id": "sec-038",
      "order": 38,
      "titleEn": "ASHRAE 55-2023 · 3 câu",
      "titleVi": "ASHRAE 55-2023 · 3 câu",
      "level": 2,
      "bloomLevel": "Create",
      "standard": "ASHRAE 55-2023",
      "parentId": "sec-037",
      "questionIds": [
        "Q285",
        "Q286",
        "Q287"
      ]
    },
    {
      "id": "sec-039",
      "order": 39,
      "titleEn": "ASHRAE 52.2 · Addendum d supplied · 4 câu",
      "titleVi": "ASHRAE 52.2 · Addendum d supplied · 4 câu",
      "level": 2,
      "bloomLevel": "Create",
      "standard": "ASHRAE 52.2",
      "parentId": "sec-037",
      "questionIds": [
        "Q288",
        "Q289",
        "Q290",
        "Q291"
      ]
    },
    {
      "id": "sec-040",
      "order": 40,
      "titleEn": "ASHRAE 52.2-2017 · 3 câu",
      "titleVi": "ASHRAE 52.2-2017 · 3 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 52.2-2017",
      "parentId": "sec-037",
      "questionIds": [
        "Q437",
        "Q438",
        "Q439"
      ]
    },
    {
      "id": "sec-041",
      "order": 41,
      "titleEn": "ASHRAE 62.1-2013 · Addendum p · 3 câu",
      "titleVi": "ASHRAE 62.1-2013 · Addendum p · 3 câu",
      "level": 2,
      "bloomLevel": "Create",
      "standard": "ASHRAE 62.1-2013",
      "parentId": "sec-037",
      "questionIds": [
        "Q292",
        "Q293",
        "Q294"
      ]
    },
    {
      "id": "sec-042",
      "order": 42,
      "titleEn": "ASHRAE 62.1-2022 · 3 câu",
      "titleVi": "ASHRAE 62.1-2022 · 3 câu",
      "level": 2,
      "bloomLevel": null,
      "standard": "ASHRAE 62.1-2022",
      "parentId": "sec-037",
      "questionIds": [
        "Q377",
        "Q378",
        "Q379"
      ]
    },
    {
      "id": "sec-043",
      "order": 43,
      "titleEn": "ASHRAE 90.1-2022 · HVAC · 10 câu",
      "titleVi": "ASHRAE 90.1-2022 · HVAC · 10 câu",
      "level": 2,
      "bloomLevel": "Create",
      "standard": "ASHRAE 90.1-2022",
      "parentId": "sec-037",
      "questionIds": [
        "Q295",
        "Q296",
        "Q297",
        "Q298",
        "Q299",
        "Q300",
        "Q301",
        "Q302",
        "Q303",
        "Q304"
      ]
    }
  ],
  "questions": [
    {
      "id": "Q001",
      "order": 1,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Purpose and factors",
        "vi": "Mục đích và các yếu tố"
      },
      "stem": {
        "en": "Which list contains all six steady-state factors addressed when defining acceptable thermal comfort?",
        "vi": "Danh sách nào chứa đủ sáu yếu tố trạng thái ổn định phải xét khi xác định tiện nghi nhiệt chấp nhận được?"
      },
      "options": [
        {
          "id": "A",
          "en": "Air temperature, CO2, noise, lighting, air speed, and odors",
          "vi": "Nhiệt độ không khí, CO2, tiếng ồn, ánh sáng, vận tốc không khí và mùi hôi"
        },
        {
          "id": "B",
          "en": "Metabolic rate, clothing insulation, air temperature, radiant temperature, air speed, and humidity",
          "vi": "Mức chuyển hóa, độ cách nhiệt của quần áo, nhiệt độ không khí, nhiệt độ bức xạ, vận tốc không khí và độ ẩm"
        },
        {
          "id": "C",
          "en": "Metabolic rate, clothing insulation, ventilation rate, filtration, acoustics, and lighting",
          "vi": "Mức chuyển hóa, độ cách nhiệt của quần áo, lưu lượng thông gió, quá trình lọc, âm thanh và ánh sáng"
        },
        {
          "id": "D",
          "en": "Air temperature, dew point, pressure, sound level, illuminance, and occupancy",
          "vi": "Nhiệt độ không khí, điểm sương, áp suất, mức âm, độ rọi và tình trạng có người"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Tiêu chuẩn chia sáu yếu tố thành hai yếu tố cá nhân (met, clo) và bốn yếu tố môi trường nhiệt (nhiệt độ không khí, bức xạ, tốc độ gió, độ ẩm).",
        "vi": "Tiêu chuẩn chia sáu yếu tố thành hai yếu tố cá nhân (met, clo) và bốn yếu tố môi trường nhiệt (nhiệt độ không khí, bức xạ, tốc độ gió, độ ẩm)."
      },
      "sourceText": "ASHRAE 55-2023, §5.1",
      "images": [
        "/assets/questions/img_0002.png"
      ]
    },
    {
      "id": "Q002",
      "order": 2,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Scope",
        "vi": "Phạm vi"
      },
      "stem": {
        "en": "For which minimum occupancy duration is Standard 55 intended to apply?",
        "vi": "Standard 55 được dự kiến áp dụng cho thời gian có người sử dụng tối thiểu bao lâu?"
      },
      "options": [
        {
          "id": "A",
          "en": "5 minutes",
          "vi": "5 phút"
        },
        {
          "id": "B",
          "en": "30 minutes",
          "vi": "30 phút"
        },
        {
          "id": "C",
          "en": "15 minutes",
          "vi": "15 phút"
        },
        {
          "id": "D",
          "en": "60 minutes",
          "vi": "60 phút"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Phạm vi áp dụng là không gian trong nhà dành cho người ở trong khoảng thời gian không dưới 15 phút.",
        "vi": "Phạm vi áp dụng là không gian trong nhà dành cho người ở trong khoảng thời gian không dưới 15 phút."
      },
      "sourceText": "ASHRAE 55-2023, §2.3",
      "images": []
    },
    {
      "id": "Q003",
      "order": 3,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Scope",
        "vi": "Phạm vi"
      },
      "stem": {
        "en": "What is the maximum equivalent altitude stated in the scope of Standard 55?",
        "vi": "Độ cao tương đương lớn nhất nêu trong phạm vi Standard 55 là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "1500 m (5000 ft)",
          "vi": "1500 m (5000 ft)"
        },
        {
          "id": "B",
          "en": "5000 m (16,400 ft)",
          "vi": "5000 m (16,400 ft)"
        },
        {
          "id": "C",
          "en": "No altitude limit",
          "vi": "Không giới hạn độ cao"
        },
        {
          "id": "D",
          "en": "3000 m (10,000 ft)",
          "vi": "3000 m (10,000 ft)"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Tiêu chuẩn áp dụng cho người lớn khỏe mạnh ở áp suất khí quyển tương đương độ cao đến 3000 m.",
        "vi": "Tiêu chuẩn áp dụng cho người lớn khỏe mạnh ở áp suất khí quyển tương đương độ cao đến 3000 m."
      },
      "sourceText": "ASHRAE 55-2023, §2.3",
      "images": []
    },
    {
      "id": "Q004",
      "order": 4,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Scope exclusions",
        "vi": "Loại trừ phạm vi"
      },
      "stem": {
        "en": "Which topic is explicitly outside the scope of Standard 55?",
        "vi": "Nội dung nào được nêu rõ là nằm ngoài phạm vi Standard 55?"
      },
      "options": [
        {
          "id": "A",
          "en": "Indoor air quality",
          "vi": "Chất lượng không khí trong nhà"
        },
        {
          "id": "B",
          "en": "Mean radiant temperature",
          "vi": "Nhiệt độ bức xạ trung bình"
        },
        {
          "id": "C",
          "en": "Air speed",
          "vi": "Vận tốc không khí"
        },
        {
          "id": "D",
          "en": "Clothing insulation",
          "vi": "Quần áo cách nhiệt"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Standard 55 không xử lý các yếu tố phi nhiệt như chất lượng không khí, âm học, chiếu sáng hay chất ô nhiễm.",
        "vi": "Standard 55 không xử lý các yếu tố phi nhiệt như chất lượng không khí, âm học, chiếu sáng hay chất ô nhiễm."
      },
      "sourceText": "ASHRAE 55-2023, §2.4",
      "images": []
    },
    {
      "id": "Q005",
      "order": 5,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Units",
        "vi": "Đơn vị"
      },
      "stem": {
        "en": "One clo is equal to which SI thermal insulation value?",
        "vi": "Một đơn vị clo tương đương giá trị cách nhiệt SI nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.100 m²·°C/W",
          "vi": "0.100 m²·°C/W"
        },
        {
          "id": "B",
          "en": "0.155 m²·°C/W",
          "vi": "0.155 m²·°C/W"
        },
        {
          "id": "C",
          "en": "0.250 m²·°C/W",
          "vi": "0.250 m²·°C/W"
        },
        {
          "id": "D",
          "en": "1.550 m²·°C/W",
          "vi": "1.550 m²·°C/W"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Định nghĩa trong tiêu chuẩn: 1 clo = 0,155 m²·°C/W.",
        "vi": "Định nghĩa trong tiêu chuẩn: 1 clo = 0,155 m²·°C/W."
      },
      "sourceText": "ASHRAE 55-2023, §3, definition of clo",
      "images": []
    },
    {
      "id": "Q006",
      "order": 6,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Metabolic rate",
        "vi": "Mức chuyển hóa"
      },
      "stem": {
        "en": "Standard 55 does not apply when the time-averaged metabolic rate exceeds:",
        "vi": "Standard 55 không áp dụng khi suất chuyển hóa trung bình theo thời gian vượt quá:"
      },
      "options": [
        {
          "id": "A",
          "en": "2.0 met",
          "vi": "2.0 met"
        },
        {
          "id": "B",
          "en": "3.0 met",
          "vi": "3.0 met"
        },
        {
          "id": "C",
          "en": "4.0 met",
          "vi": "4.0 met"
        },
        {
          "id": "D",
          "en": "5.0 met",
          "vi": "5.0 met"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Giới hạn áp dụng đối với hoạt động là suất chuyển hóa trung bình theo thời gian không vượt 4,0 met.",
        "vi": "Giới hạn áp dụng đối với hoạt động là suất chuyển hóa trung bình theo thời gian không vượt 4,0 met."
      },
      "sourceText": "ASHRAE 55-2023, §5.2.1.4",
      "images": []
    },
    {
      "id": "Q007",
      "order": 7,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Clothing",
        "vi": "Quần áo"
      },
      "stem": {
        "en": "Standard 55 does not apply when clothing insulation exceeds:",
        "vi": "Standard 55 không áp dụng khi cách nhiệt quần áo vượt quá:"
      },
      "options": [
        {
          "id": "A",
          "en": "0.7 clo",
          "vi": "0.7 clo"
        },
        {
          "id": "B",
          "en": "1.0 clo",
          "vi": "1.0 clo"
        },
        {
          "id": "C",
          "en": "2.0 clo",
          "vi": "2.0 clo"
        },
        {
          "id": "D",
          "en": "1.5 clo",
          "vi": "1.5 clo"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Ngoài giới hạn 1,5 clo, tiêu chuẩn cũng loại trừ quần áo rất kín ẩm và trường hợp ngủ/tiếp xúc với chăn đệm.",
        "vi": "Ngoài giới hạn 1,5 clo, tiêu chuẩn cũng loại trừ quần áo rất kín ẩm và trường hợp ngủ/tiếp xúc với chăn đệm."
      },
      "sourceText": "ASHRAE 55-2023, §5.2.2.3",
      "images": []
    },
    {
      "id": "Q008",
      "order": 8,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "PMV compliance",
        "vi": "Tuân thủ PMV"
      },
      "stem": {
        "en": "Which PMV range is required by the standard method?",
        "vi": "Phương pháp tiêu chuẩn yêu cầu PMV nằm trong khoảng nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "-0.5 < PMV < +0.5",
          "vi": "-0.5 < PMV < +0.5"
        },
        {
          "id": "B",
          "en": "-1.0 ≤ PMV ≤ +1.0",
          "vi": "-1.0 ≤ PMV ≤ +1.0"
        },
        {
          "id": "C",
          "en": "0 ≤ PMV ≤ +0.5",
          "vi": "0 ≤ PMV ≤ +0.5"
        },
        {
          "id": "D",
          "en": "-0.7 < PMV < +0.7",
          "vi": "-0.7 < PMV < +0.7"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Điều kiện PMV chỉ là một phần của tuân thủ; còn phải đạt yêu cầu khó chịu cục bộ và biến thiên nhiệt theo thời gian.",
        "vi": "Điều kiện PMV chỉ là một phần của tuân thủ; còn phải đạt yêu cầu khó chịu cục bộ và biến thiên nhiệt theo thời gian."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.2",
      "images": [
        "/assets/questions/img_0003.png"
      ]
    },
    {
      "id": "Q009",
      "order": 9,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Occupant air-speed control",
        "vi": "Điều khiển vận tốc không khí bởi người sử dụng"
      },
      "stem": {
        "en": "One acceptable criterion for occupant control of average air speed is one control for no more than:",
        "vi": "Một tiêu chí chấp nhận cho quyền kiểm soát tốc độ gió của người sử dụng là một bộ điều khiển cho không quá:"
      },
      "options": [
        {
          "id": "A",
          "en": "Two occupants",
          "vi": "Hai người sử dụng"
        },
        {
          "id": "B",
          "en": "Six occupants",
          "vi": "Sáu người sử dụng"
        },
        {
          "id": "C",
          "en": "Ten occupants",
          "vi": "Mười người sử dụng"
        },
        {
          "id": "D",
          "en": "Twenty occupants",
          "vi": "Hai mươi người sử dụng"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Có thể thỏa bằng một điều khiển cho tối đa sáu người, hoặc một điều khiển cho tối đa 84 m², với quy tắc riêng cho không gian hoạt động chung.",
        "vi": "Có thể thỏa bằng một điều khiển cho tối đa sáu người, hoặc một điều khiển cho tối đa 84 m², với quy tắc riêng cho không gian hoạt động chung."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.4.1",
      "images": []
    },
    {
      "id": "Q010",
      "order": 10,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Air-speed limit",
        "vi": "Giới hạn vận tốc không khí"
      },
      "stem": {
        "en": "Without occupant control, what is the upper average air-speed limit when operative temperature is above 25.5°C?",
        "vi": "Khi người sử dụng không có quyền điều khiển, giới hạn trên của tốc độ gió trung bình ở nhiệt độ tác dụng trên 25,5°C là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.2 m/s",
          "vi": "0.2 m/s"
        },
        {
          "id": "B",
          "en": "0.3 m/s",
          "vi": "0.3 m/s"
        },
        {
          "id": "C",
          "en": "0.8 m/s",
          "vi": "0.8 m/s"
        },
        {
          "id": "D",
          "en": "1.2 m/s",
          "vi": "1.2 m/s"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Ở trên 25,5°C, Va tối đa là 0,8 m/s; vùng 23,0 đến 25,5°C theo đường SET tương đương.",
        "vi": "Ở trên 25,5°C, Va tối đa là 0,8 m/s; vùng 23,0 đến 25,5°C theo đường SET tương đương."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.4.2(a)",
      "images": []
    },
    {
      "id": "Q011",
      "order": 11,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Air-speed limit",
        "vi": "Giới hạn vận tốc không khí"
      },
      "stem": {
        "en": "Without occupant control, what is the general average air-speed limit below 23.0°C?",
        "vi": "Khi không có quyền điều khiển, giới hạn chung của tốc độ gió trung bình dưới 23,0°C là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.1 m/s",
          "vi": "0.1 m/s"
        },
        {
          "id": "B",
          "en": "0.5 m/s",
          "vi": "0.5 m/s"
        },
        {
          "id": "C",
          "en": "0.8 m/s",
          "vi": "0.8 m/s"
        },
        {
          "id": "D",
          "en": "0.2 m/s",
          "vi": "0.2 m/s"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Giới hạn là 0,2 m/s, trừ các trường hợp người đại diện có Icl > 0,7 clo hoặc M > 1,3 met.",
        "vi": "Giới hạn là 0,2 m/s, trừ các trường hợp người đại diện có Icl > 0,7 clo hoặc M > 1,3 met."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.4.2(c)",
      "images": []
    },
    {
      "id": "Q012",
      "order": 12,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Local discomfort",
        "vi": "Bất tiện nghi cục bộ"
      },
      "stem": {
        "en": "Local thermal discomfort criteria in §5.3.5 are required only when occupants have:",
        "vi": "Các tiêu chí khó chịu nhiệt cục bộ ở §5.3.5 chỉ bắt buộc khi người đại diện có:"
      },
      "options": [
        {
          "id": "A",
          "en": "Icl < 0.7 clo and metabolic rate < 1.3 met",
          "vi": "Icl < 0,7 clo và mức chuyển hóa < 1,3 met"
        },
        {
          "id": "B",
          "en": "Icl > 0.7 clo and metabolic rate > 1.3 met",
          "vi": "Icl > 0,7 clo và mức chuyển hóa > 1,3 met"
        },
        {
          "id": "C",
          "en": "Icl < 1.5 clo regardless of activity",
          "vi": "Icl < 1,5 clo bất kể hoạt động"
        },
        {
          "id": "D",
          "en": "Metabolic rate exactly 1.0 met",
          "vi": "Mức chuyển hóa đúng bằng 1,0 met"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Hai điều kiện phải đồng thời đúng: quần áo dưới 0,7 clo và hoạt động dưới 1,3 met.",
        "vi": "Hai điều kiện phải đồng thời đúng: quần áo dưới 0,7 clo và hoạt động dưới 1,3 met."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.5.1",
      "images": []
    },
    {
      "id": "Q013",
      "order": 13,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Measurement heights",
        "vi": "Chiều cao đo"
      },
      "stem": {
        "en": "What is the head-level height for a seated representative occupant?",
        "vi": "Cao độ đầu của người đại diện ngồi là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.6 m above the floor",
          "vi": "0,6 m so với mặt sàn"
        },
        {
          "id": "B",
          "en": "1.1 m above the floor",
          "vi": "1,1 m so với mặt sàn"
        },
        {
          "id": "C",
          "en": "1.7 m above the floor",
          "vi": "1,7 m so với mặt sàn"
        },
        {
          "id": "D",
          "en": "0.1 m above the floor",
          "vi": "0,1 m so với mặt sàn"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Cao độ mắt cá là 0,1 m; đầu người ngồi là 1,1 m; đầu người đứng là 1,7 m.",
        "vi": "Cao độ mắt cá là 0,1 m; đầu người ngồi là 1,1 m; đầu người đứng là 1,7 m."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.5.1",
      "images": [
        "/assets/questions/img_0004.png"
      ]
    },
    {
      "id": "Q014",
      "order": 14,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Radiant asymmetry",
        "vi": "Bất đối xứng nhiệt bức xạ"
      },
      "stem": {
        "en": "What is the allowable radiant temperature asymmetry for a ceiling warmer than the floor?",
        "vi": "Độ bất đối xứng nhiệt độ bức xạ cho phép khi trần ấm hơn sàn là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "Less than 10°C",
          "vi": "Dưới 10°C"
        },
        {
          "id": "B",
          "en": "Less than 14°C",
          "vi": "Dưới 14°C"
        },
        {
          "id": "C",
          "en": "Less than 5°C",
          "vi": "Dưới 5°C"
        },
        {
          "id": "D",
          "en": "Less than 23°C",
          "vi": "Dưới 23°C"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Bảng 5-10 cho bốn trường hợp: trần ấm <5°C, trần lạnh <14°C, tường ấm <23°C, tường lạnh <10°C.",
        "vi": "Bảng 5-10 cho bốn trường hợp: trần ấm <5°C, trần lạnh <14°C, tường ấm <23°C, tường lạnh <10°C."
      },
      "sourceText": "ASHRAE 55-2023, Table 5-10",
      "images": []
    },
    {
      "id": "Q015",
      "order": 15,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Floor temperature",
        "vi": "Nhiệt độ sàn"
      },
      "stem": {
        "en": "For seated occupants with feet in contact with the floor, the acceptable floor surface temperature range is:",
        "vi": "Với người ngồi có chân tiếp xúc sàn, khoảng nhiệt độ bề mặt sàn chấp nhận được là:"
      },
      "options": [
        {
          "id": "A",
          "en": "16°C to 26°C",
          "vi": "16°C đến 26°C"
        },
        {
          "id": "B",
          "en": "18°C to 32°C",
          "vi": "18°C đến 32°C"
        },
        {
          "id": "C",
          "en": "20°C to 35°C",
          "vi": "20°C đến 35°C"
        },
        {
          "id": "D",
          "en": "19°C to 29°C",
          "vi": "19°C đến 29°C"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Giới hạn 19 đến 29°C nhằm hạn chế khó chịu cục bộ do sàn quá nóng hoặc quá lạnh.",
        "vi": "Giới hạn 19 đến 29°C nhằm hạn chế khó chịu cục bộ do sàn quá nóng hoặc quá lạnh."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.5.5",
      "images": []
    },
    {
      "id": "Q016",
      "order": 16,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Temperature variation",
        "vi": "Sự thay đổi nhiệt độ"
      },
      "stem": {
        "en": "For cyclic operative-temperature variations with a period not greater than 15 minutes, the maximum peak-to-peak amplitude is:",
        "vi": "Với dao động chu kỳ của nhiệt độ tác dụng có chu kỳ không quá 15 phút, biên độ đỉnh-đỉnh lớn nhất là:"
      },
      "options": [
        {
          "id": "A",
          "en": "1.1°C",
          "vi": "1.1°C"
        },
        {
          "id": "B",
          "en": "0.5°C",
          "vi": "0.5°C"
        },
        {
          "id": "C",
          "en": "2.2°C",
          "vi": "2.2°C"
        },
        {
          "id": "D",
          "en": "3.3°C",
          "vi": "3.3°C"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Dao động nhanh (chu kỳ ≤15 phút) bị giới hạn ở 1,1°C đỉnh-đỉnh.",
        "vi": "Dao động nhanh (chu kỳ ≤15 phút) bị giới hạn ở 1,1°C đỉnh-đỉnh."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.6.2",
      "images": []
    },
    {
      "id": "Q017",
      "order": 17,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Adaptive model",
        "vi": "Mô hình thích nghi"
      },
      "stem": {
        "en": "The adaptive model applies when the prevailing mean outdoor temperature is:",
        "vi": "Mô hình thích nghi áp dụng khi nhiệt độ ngoài trời trung bình thịnh hành nằm trong khoảng:"
      },
      "options": [
        {
          "id": "A",
          "en": "From 0°C through 40°C",
          "vi": "Từ 0°C đến 40°C"
        },
        {
          "id": "B",
          "en": "Greater than 10°C and less than 33.5°C",
          "vi": "Lớn hơn 10°C và nhỏ hơn 33,5°C"
        },
        {
          "id": "C",
          "en": "Greater than 15°C and less than 30°C",
          "vi": "Lớn hơn 15°C và nhỏ hơn 30°C"
        },
        {
          "id": "D",
          "en": "Any value if windows are operable",
          "vi": "Bất kỳ giá trị nào nếu cửa sổ có thể hoạt động được"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Khoảng áp dụng là 10°C < tpma(out) < 33,5°C, đồng thời phải thỏa các điều kiện khác của §5.4.1.",
        "vi": "Khoảng áp dụng là 10°C < tpma(out) < 33,5°C, đồng thời phải thỏa các điều kiện khác của §5.4.1."
      },
      "sourceText": "ASHRAE 55-2023, §5.4.1(d)",
      "images": [
        "/assets/questions/img_0005.png"
      ]
    },
    {
      "id": "Q018",
      "order": 18,
      "sectionId": "sec-003",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Adaptive model",
        "vi": "Mô hình thích nghi"
      },
      "stem": {
        "en": "The unweighted prevailing mean outdoor temperature is based on how many prior sequential days?",
        "vi": "Nhiệt độ ngoài trời trung bình thịnh hành không trọng số dựa trên bao nhiêu ngày liên tiếp trước ngày xét?"
      },
      "options": [
        {
          "id": "A",
          "en": "Exactly 3 days",
          "vi": "Đúng 3 ngày"
        },
        {
          "id": "B",
          "en": "Exactly 30 days",
          "vi": "Đúng 30 ngày"
        },
        {
          "id": "C",
          "en": "No fewer than 7 and no more than 30 days",
          "vi": "Không ít hơn 7 và không quá 30 ngày"
        },
        {
          "id": "D",
          "en": "The previous 365 days",
          "vi": "365 ngày trước đó"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Phương pháp trung bình số học dùng từ 7 đến 30 ngày liên tiếp trước đó; phương pháp trọng số giảm dần có ngoại lệ về giới hạn trên.",
        "vi": "Phương pháp trung bình số học dùng từ 7 đến 30 ngày liên tiếp trước đó; phương pháp trọng số giảm dần có ngoại lệ về giới hạn trên."
      },
      "sourceText": "ASHRAE 55-2023, §5.4.2.1.1",
      "images": []
    },
    {
      "id": "Q019",
      "order": 19,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What is the primary purpose of the supplied Standard 52.2 document?",
        "vi": "Mục đích chính của tài liệu Standard 52.2 đã cung cấp là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "To prescribe room thermal comfort temperatures",
          "vi": "Để quy định nhiệt độ thoải mái về nhiệt trong phòng"
        },
        {
          "id": "B",
          "en": "To size outdoor-air ventilation systems",
          "vi": "Để xác định kích thước hệ thống thông gió ngoài trời"
        },
        {
          "id": "C",
          "en": "To establish a particle-size-based test procedure for air-cleaner performance",
          "vi": "Thiết lập quy trình thử hiệu năng bộ lọc không khí theo kích thước hạt"
        },
        {
          "id": "D",
          "en": "To rate chiller part-load efficiency",
          "vi": "Để đánh giá hiệu suất tải từng phần của máy làm lạnh"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Tiêu chuẩn xây dựng phương pháp thử lọc không khí theo kích thước hạt, không phải tiêu chuẩn lựa chọn lưu lượng thông gió hay tiện nghi.",
        "vi": "Tiêu chuẩn xây dựng phương pháp thử lọc không khí theo kích thước hạt, không phải tiêu chuẩn lựa chọn lưu lượng thông gió hay tiện nghi."
      },
      "sourceText": "Supplied 52.2 file, §1",
      "images": []
    },
    {
      "id": "Q020",
      "order": 20,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What particle-diameter range is counted upstream and downstream in the test method?",
        "vi": "Khoảng đường kính hạt nào được đếm phía trước và phía sau bộ lọc trong phương pháp thử?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.01 to 0.10 µm",
          "vi": "0,01 đến 0,10 µm"
        },
        {
          "id": "B",
          "en": "1 to 100 µm",
          "vi": "1 đến 100 µm"
        },
        {
          "id": "C",
          "en": "10 to 1000 µm",
          "vi": "10 đến 1000 µm"
        },
        {
          "id": "D",
          "en": "0.30 to 10 µm",
          "vi": "0,30 đến 10 µm"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "OPC đếm hạt trong dải 0,30 đến 10 µm để tính hiệu suất loại bỏ theo kích thước.",
        "vi": "OPC đếm hạt trong dải 0,30 đến 10 µm để tính hiệu suất loại bỏ theo kích thước."
      },
      "sourceText": "Supplied 52.2 file, §§2.2 and 4.6.2",
      "images": [
        "/assets/questions/img_0006.png"
      ]
    },
    {
      "id": "Q021",
      "order": 21,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which two air-cleaner characteristics are central to Standard 52.2?",
        "vi": "Hai đặc tính cốt lõi của bộ lọc theo Standard 52.2 là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Particle removal and resistance to airflow",
          "vi": "Khả năng loại bỏ hạt và trở lực đối với dòng khí"
        },
        {
          "id": "B",
          "en": "Noise and lighting power",
          "vi": "Công suất tiếng ồn và ánh sáng"
        },
        {
          "id": "C",
          "en": "Cooling capacity and COP",
          "vi": "Công suất làm lạnh và COP"
        },
        {
          "id": "D",
          "en": "Outdoor-air rate and humidity",
          "vi": "Lưu lượng gió ngoài và độ ẩm"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Tệp mô tả đồng thời khả năng loại hạt và tổn thất áp suất/cản trở dòng khí.",
        "vi": "Tệp mô tả đồng thời khả năng loại hạt và tổn thất áp suất/cản trở dòng khí."
      },
      "sourceText": "Supplied 52.2 file, Foreword and §§2.2-2.3",
      "images": []
    },
    {
      "id": "Q022",
      "order": 22,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What material is used as the particle-size-efficiency test aerosol?",
        "vi": "Vật liệu nào được dùng làm aerosol thử hiệu suất theo kích thước hạt?"
      },
      "options": [
        {
          "id": "A",
          "en": "Liquid water droplets only",
          "vi": "Chỉ những giọt nước ở dạng lỏng"
        },
        {
          "id": "B",
          "en": "Dry, solid-phase potassium chloride (KCl)",
          "vi": "Kali clorua pha rắn (KCl) khô"
        },
        {
          "id": "C",
          "en": "Carbon dioxide gas",
          "vi": "Khí cacbonic"
        },
        {
          "id": "D",
          "en": "Arizona dust only",
          "vi": "Chỉ bụi Arizona"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Aerosol PSE là hạt KCl khô, đa phân tán, được tạo từ dung dịch nước.",
        "vi": "Aerosol PSE là hạt KCl khô, đa phân tán, được tạo từ dung dịch nước."
      },
      "sourceText": "Supplied 52.2 file, §§4.3.1 and 6.1",
      "images": []
    },
    {
      "id": "Q023",
      "order": 23,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which particle-counting technology is used by the standard?",
        "vi": "Tiêu chuẩn sử dụng công nghệ đếm hạt nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "Gravimetric scales only",
          "vi": "Chỉ cân trọng lượng"
        },
        {
          "id": "B",
          "en": "Infrared gas analyzers",
          "vi": "Máy phân tích khí hồng ngoại"
        },
        {
          "id": "C",
          "en": "Optical light-scattering particle counters",
          "vi": "Máy đếm hạt tán xạ ánh sáng quang học"
        },
        {
          "id": "D",
          "en": "Ultrasonic flow meters",
          "vi": "Máy đo lưu lượng siêu âm"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Dù có nhiều công nghệ đếm hạt, phương pháp này dùng OPC dựa trên tán xạ ánh sáng.",
        "vi": "Dù có nhiều công nghệ đếm hạt, phương pháp này dùng OPC dựa trên tán xạ ánh sáng."
      },
      "sourceText": "Supplied 52.2 file, §3 definition of OPC and §4.6",
      "images": []
    },
    {
      "id": "Q024",
      "order": 24,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Into how many size ranges must the OPC group measured particles?",
        "vi": "OPC phải chia các hạt đo được thành bao nhiêu dải kích thước?"
      },
      "options": [
        {
          "id": "A",
          "en": "3",
          "vi": "3"
        },
        {
          "id": "B",
          "en": "6",
          "vi": "6"
        },
        {
          "id": "C",
          "en": "16",
          "vi": "16"
        },
        {
          "id": "D",
          "en": "12",
          "vi": "12"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Mười hai kênh chi tiết sau đó được gom thành E1, E2 và E3 để báo cáo.",
        "vi": "Mười hai kênh chi tiết sau đó được gom thành E1, E2 và E3 để báo cáo."
      },
      "sourceText": "Supplied 52.2 file, §4.6.5",
      "images": []
    },
    {
      "id": "Q025",
      "order": 25,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which particle-size range corresponds to E1?",
        "vi": "Dải kích thước hạt nào tương ứng với E1?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.30 to 1.0 µm",
          "vi": "0,30 đến 1,0 µm"
        },
        {
          "id": "B",
          "en": "1.0 to 3.0 µm",
          "vi": "1,0 đến 3,0 µm"
        },
        {
          "id": "C",
          "en": "3.0 to 10.0 µm",
          "vi": "3,0 đến 10,0 µm"
        },
        {
          "id": "D",
          "en": "0.30 to 10.0 µm",
          "vi": "0,30 đến 10,0 µm"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "E1 là bốn kênh nhỏ nhất, từ 0,30 đến 1,0 µm.",
        "vi": "E1 là bốn kênh nhỏ nhất, từ 0,30 đến 1,0 µm."
      },
      "sourceText": "Supplied 52.2 file, Table 10-2",
      "images": []
    },
    {
      "id": "Q026",
      "order": 26,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which particle-size range corresponds to E2?",
        "vi": "Dải kích thước hạt nào tương ứng với E2?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.30 to 1.0 µm",
          "vi": "0,30 đến 1,0 µm"
        },
        {
          "id": "B",
          "en": "1.0 to 3.0 µm",
          "vi": "1,0 đến 3,0 µm"
        },
        {
          "id": "C",
          "en": "3.0 to 10.0 µm",
          "vi": "3,0 đến 10,0 µm"
        },
        {
          "id": "D",
          "en": "0.30 to 3.0 µm",
          "vi": "0,30 đến 3,0 µm"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "E2 bao phủ 1,0 đến 3,0 µm.",
        "vi": "E2 bao phủ 1,0 đến 3,0 µm."
      },
      "sourceText": "Supplied 52.2 file, Table 10-2",
      "images": []
    },
    {
      "id": "Q027",
      "order": 27,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which particle-size range corresponds to E3?",
        "vi": "Dải kích thước hạt nào tương ứng với E3?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.30 to 1.0 µm",
          "vi": "0,30 đến 1,0 µm"
        },
        {
          "id": "B",
          "en": "1.0 to 3.0 µm",
          "vi": "1,0 đến 3,0 µm"
        },
        {
          "id": "C",
          "en": "3.0 to 10.0 µm",
          "vi": "3,0 đến 10,0 µm"
        },
        {
          "id": "D",
          "en": "0.30 to 3.0 µm",
          "vi": "0,30 đến 3,0 µm"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "E3 là nhóm hạt lớn 3,0 đến 10,0 µm.",
        "vi": "E3 là nhóm hạt lớn 3,0 đến 10,0 µm."
      },
      "sourceText": "Supplied 52.2 file, Table 10-2",
      "images": []
    },
    {
      "id": "Q028",
      "order": 28,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "How is coefficient of variation (CV) defined?",
        "vi": "Hệ số biến thiên CV được định nghĩa thế nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "Mean divided by standard deviation",
          "vi": "Giá trị trung bình chia cho độ lệch chuẩn"
        },
        {
          "id": "B",
          "en": "Maximum minus minimum",
          "vi": "Tối đa trừ tối thiểu"
        },
        {
          "id": "C",
          "en": "Downstream count divided by upstream count",
          "vi": "Số lượng hạ lưu chia cho số lượng ngược dòng"
        },
        {
          "id": "D",
          "en": "Standard deviation divided by the mean",
          "vi": "Độ lệch chuẩn chia cho giá trị trung bình"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "CV = độ lệch chuẩn/trung bình, dùng để kiểm tra độ đồng đều vận tốc và nồng độ.",
        "vi": "CV = độ lệch chuẩn/trung bình, dùng để kiểm tra độ đồng đều vận tốc và nồng độ."
      },
      "sourceText": "Supplied 52.2 file, §3 definition of CV",
      "images": []
    },
    {
      "id": "Q029",
      "order": 29,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What is the correlation ratio R?",
        "vi": "Tỷ số tương quan R là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Downstream-to-upstream particle-count ratio measured with no air cleaner installed",
          "vi": "Tỷ số số đếm hạt phía sau/phía trước khi chưa lắp bộ lọc không khí"
        },
        {
          "id": "B",
          "en": "Upstream-to-downstream pressure ratio with the filter installed",
          "vi": "Tỷ số áp suất phía trước/phía sau khi đã lắp bộ lọc"
        },
        {
          "id": "C",
          "en": "Dust captured divided by dust fed",
          "vi": "Bụi thu được chia cho bụi nạp"
        },
        {
          "id": "D",
          "en": "Airflow divided by face area",
          "vi": "Luồng gió chia theo diện tích mặt"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "R được xác định khi không có bộ lọc để hiệu chỉnh sai lệch giữa hai hệ lấy mẫu/đếm.",
        "vi": "R được xác định khi không có bộ lọc để hiệu chỉnh sai lệch giữa hai hệ lấy mẫu/đếm."
      },
      "sourceText": "Supplied 52.2 file, §3 and §10.3",
      "images": []
    },
    {
      "id": "Q030",
      "order": 30,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which expression relates particle size removal efficiency to penetration P?",
        "vi": "Biểu thức nào liên hệ hiệu suất loại bỏ theo kích thước hạt với độ xuyên qua P?"
      },
      "options": [
        {
          "id": "A",
          "en": "PSE = P × 100%",
          "vi": "PSE = P × 100%"
        },
        {
          "id": "B",
          "en": "PSE = (1 - P) × 100%",
          "vi": "PSE = (1 - P) × 100%"
        },
        {
          "id": "C",
          "en": "PSE = 1/P",
          "vi": "PSE = 1/P"
        },
        {
          "id": "D",
          "en": "PSE = P - 100%",
          "vi": "PSE = P - 100%"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Độ xuyên qua là phần hạt đi qua; phần bị giữ lại là 1-P.",
        "vi": "Độ xuyên qua là phần hạt đi qua; phần bị giữ lại là 1-P."
      },
      "sourceText": "Supplied 52.2 file, §10.6.5",
      "images": []
    },
    {
      "id": "Q031",
      "order": 31,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "If face velocity is not specified, what face velocity is used?",
        "vi": "Nếu không nêu tốc độ mặt lọc, giá trị nào được dùng?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.60 m/s (118 fpm)",
          "vi": "0,60 m/s (118 fpm)"
        },
        {
          "id": "B",
          "en": "1.00 m/s (197 fpm)",
          "vi": "1,00 m/s (197 fpm)"
        },
        {
          "id": "C",
          "en": "2.50 m/s (492 fpm)",
          "vi": "2,50 m/s (492 fpm)"
        },
        {
          "id": "D",
          "en": "3.80 m/s (748 fpm)",
          "vi": "3,80 m/s (748 fpm)"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Giá trị mặc định là 2,50 m/s; khi có chỉ định thì chọn trong các mức quy định ở §8.1.1.",
        "vi": "Giá trị mặc định là 2,50 m/s; khi có chỉ định thì chọn trong các mức quy định ở §8.1.1."
      },
      "sourceText": "Supplied 52.2 file, §8.1.2",
      "images": []
    },
    {
      "id": "Q032",
      "order": 32,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "If final resistance is not specified, what default final resistance is used?",
        "vi": "Nếu không nêu sức cản cuối, giá trị mặc định nào được dùng?"
      },
      "options": [
        {
          "id": "A",
          "en": "100 Pa (0.4 in. of water)",
          "vi": "100 Pa (0,4 in. nước)"
        },
        {
          "id": "B",
          "en": "500 Pa (2.0 in. of water)",
          "vi": "500 Pa (2,0 in. nước)"
        },
        {
          "id": "C",
          "en": "50 Pa (0.2 in. of water)",
          "vi": "50 Pa (0,2 in. nước)"
        },
        {
          "id": "D",
          "en": "350 Pa (1.4 in. of water)",
          "vi": "350 Pa (1,4 in. nước)"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Thử đến 350 Pa hoặc đến khi arrestance giảm dưới 85% giá trị đỉnh, tùy điều kiện đến trước.",
        "vi": "Thử đến 350 Pa hoặc đến khi arrestance giảm dưới 85% giá trị đỉnh, tùy điều kiện đến trước."
      },
      "sourceText": "Supplied 52.2 file, §8.1.3",
      "images": []
    },
    {
      "id": "Q033",
      "order": 33,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What is the first main test in the prescribed sequence?",
        "vi": "Phép thử chính đầu tiên trong trình tự quy định là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Clean-device resistance versus airflow rate",
          "vi": "Trở lực của thiết bị sạch theo lưu lượng gió"
        },
        {
          "id": "B",
          "en": "Final loaded-filter MERV labeling",
          "vi": "Ghi nhãn MERV của bộ lọc được nạp cuối cùng"
        },
        {
          "id": "C",
          "en": "Captured dust release rate",
          "vi": "Tỷ lệ bụi đã giữ bị phát tán trở lại"
        },
        {
          "id": "D",
          "en": "Adaptive comfort calculation",
          "vi": "Tính toán tiện nghi thích ứng"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Trình tự bắt đầu bằng đặc tính cản trở dòng khí của bộ lọc sạch, sau đó PSE sạch và PSE khi nạp bụi.",
        "vi": "Trình tự bắt đầu bằng đặc tính cản trở dòng khí của bộ lọc sạch, sau đó PSE sạch và PSE khi nạp bụi."
      },
      "sourceText": "Supplied 52.2 file, §8.2",
      "images": []
    },
    {
      "id": "Q034",
      "order": 34,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "At which minimum set of airflow rates is clean-filter resistance measured?",
        "vi": "Sức cản bộ lọc sạch được đo tối thiểu tại những mức lưu lượng nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "25%, 50%, and 100% only",
          "vi": "chỉ 25%, 50% và 100%"
        },
        {
          "id": "B",
          "en": "50%, 75%, 100%, and 125% of test airflow",
          "vi": "50%, 75%, 100% và 125% lưu lượng gió thử nghiệm"
        },
        {
          "id": "C",
          "en": "100% only",
          "vi": "Chỉ 100%"
        },
        {
          "id": "D",
          "en": "10%, 20%, 30%, and 40%",
          "vi": "10%, 20%, 30% và 40%"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Bốn điểm tạo đường đặc tính sức cản theo lưu lượng quanh điểm thử định mức.",
        "vi": "Bốn điểm tạo đường đặc tính sức cản theo lưu lượng quanh điểm thử định mức."
      },
      "sourceText": "Supplied 52.2 file, §§9.4-9.5",
      "images": []
    },
    {
      "id": "Q035",
      "order": 35,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What is the maximum allowed test-duct air leakage?",
        "vi": "Rò rỉ không khí lớn nhất cho phép của ống thử là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "2% of total airflow",
          "vi": "2% tổng lưu lượng gió"
        },
        {
          "id": "B",
          "en": "5% of total airflow",
          "vi": "5% tổng lưu lượng gió"
        },
        {
          "id": "C",
          "en": "1% of total airflow",
          "vi": "1% tổng lưu lượng gió"
        },
        {
          "id": "D",
          "en": "10% of total airflow",
          "vi": "10% tổng lưu lượng gió"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Rò rỉ lớn hơn 1% có thể làm sai quan hệ nồng độ trước/sau lọc và phép đo lưu lượng.",
        "vi": "Rò rỉ lớn hơn 1% có thể làm sai quan hệ nồng độ trước/sau lọc và phép đo lưu lượng."
      },
      "sourceText": "Supplied 52.2 file, §5.9.1",
      "images": [
        "/assets/questions/img_0007.png"
      ]
    },
    {
      "id": "Q036",
      "order": 36,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "In the 100% efficiency qualification test, computed PSE values must be:",
        "vi": "Trong phép thử xác nhận hiệu suất 100%, các giá trị PSE tính được phải:"
      },
      "options": [
        {
          "id": "A",
          "en": "Greater than 90% for E3 only",
          "vi": "Chỉ lớn hơn 90% đối với E3"
        },
        {
          "id": "B",
          "en": "Exactly 100% for E1 only",
          "vi": "Chính xác 100% chỉ dành cho E1"
        },
        {
          "id": "C",
          "en": "Greater than 95% on average",
          "vi": "Trung bình lớn hơn 95%"
        },
        {
          "id": "D",
          "en": "Greater than 99% for all particle sizes",
          "vi": "Lớn hơn 99% cho tất cả các kích thước hạt"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "HEPA/ULPA được dùng để kiểm tra thời gian purge và khả năng đo gần 100%; mọi cỡ hạt phải >99%.",
        "vi": "HEPA/ULPA được dùng để kiểm tra thời gian purge và khả năng đo gần 100%; mọi cỡ hạt phải >99%."
      },
      "sourceText": "Supplied 52.2 file, §5.7.2",
      "images": []
    },
    {
      "id": "Q037",
      "order": 37,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What minimum fraction of loading dust must the final filter retain?",
        "vi": "Bộ lọc cuối phải giữ lại tối thiểu bao nhiêu bụi nạp?"
      },
      "options": [
        {
          "id": "A",
          "en": "98%",
          "vi": "98%"
        },
        {
          "id": "B",
          "en": "90%",
          "vi": "90%"
        },
        {
          "id": "C",
          "en": "95%",
          "vi": "95%"
        },
        {
          "id": "D",
          "en": "99.97%",
          "vi": "99.97%"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Bộ lọc cuối thu bụi xuyên qua thiết bị thử và phải có khả năng giữ 98% bụi nạp.",
        "vi": "Bộ lọc cuối thu bụi xuyên qua thiết bị thử và phải có khả năng giữ 98% bụi nạp."
      },
      "sourceText": "Supplied 52.2 file, §6.3.2",
      "images": []
    },
    {
      "id": "Q038",
      "order": 38,
      "sectionId": "sec-004",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "For a report that references the standard, the test sample is selected from a group of at least:",
        "vi": "Để báo cáo viện dẫn tiêu chuẩn, mẫu thử được chọn từ một nhóm tối thiểu:"
      },
      "options": [
        {
          "id": "A",
          "en": "Two like air cleaners",
          "vi": "Hai máy giống như máy lọc không khí"
        },
        {
          "id": "B",
          "en": "Six like air cleaners",
          "vi": "Sáu máy lọc không khí tương tự"
        },
        {
          "id": "C",
          "en": "Three like air cleaners",
          "vi": "Ba loại máy lọc không khí"
        },
        {
          "id": "D",
          "en": "Ten unlike air cleaners",
          "vi": "Mười máy lọc không khí khác nhau"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Mẫu phải được phòng thử nghiệm chọn từ nhóm ít nhất sáu sản phẩm cùng kiểu và mua trên thị trường mở.",
        "vi": "Mẫu phải được phòng thử nghiệm chọn từ nhóm ít nhất sáu sản phẩm cùng kiểu và mua trên thị trường mở."
      },
      "sourceText": "Supplied 52.2 file, §§7.1.3-7.1.4",
      "images": []
    },
    {
      "id": "Q039",
      "order": 39,
      "sectionId": "sec-006",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "What does 'occupied mode' mean in Addendum p?",
        "vi": "'Occupied mode' trong Addendum p có nghĩa là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "The zone is scheduled to be occupied.",
          "vi": "Vùng được xếp lịch có người."
        },
        {
          "id": "B",
          "en": "An occupant sensor detects zero population.",
          "vi": "Cảm biến hiện diện phát hiện số người bằng 0."
        },
        {
          "id": "C",
          "en": "The zone is not scheduled to be occupied.",
          "vi": "Vùng không được xếp lịch có người."
        },
        {
          "id": "D",
          "en": "The outdoor-air damper is fully closed.",
          "vi": "Van điều tiết gió ngoài được đóng hoàn toàn."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Định nghĩa dựa trên lịch vận hành, không phụ thuộc việc cảm biến đang phát hiện người hay không.",
        "vi": "Định nghĩa dựa trên lịch vận hành, không phụ thuộc việc cảm biến đang phát hiện người hay không."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, added §3 definitions",
      "images": [
        "/assets/questions/img_0008.png"
      ]
    },
    {
      "id": "Q040",
      "order": 40,
      "sectionId": "sec-006",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "What does 'occupied-standby mode' mean?",
        "vi": "'Occupied-standby mode' có nghĩa là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "The zone is unscheduled and locked.",
          "vi": "Vùng không được lên lịch và bị khóa."
        },
        {
          "id": "B",
          "en": "The zone is scheduled occupied, but an occupant sensor indicates zero population.",
          "vi": "Vùng được xếp lịch có người, nhưng cảm biến hiện diện cho biết số người bằng 0."
        },
        {
          "id": "C",
          "en": "CO2 is below a fixed threshold.",
          "vi": "CO2 ở dưới ngưỡng cố định."
        },
        {
          "id": "D",
          "en": "The fan is at 50% speed.",
          "vi": "Quạt đang ở tốc độ 50%."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Đây là trạng thái con của occupied mode: lịch vẫn có người nhưng cảm biến hiện diện báo không có ai.",
        "vi": "Đây là trạng thái con của occupied mode: lịch vẫn có người nhưng cảm biến hiện diện báo không có ai."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, added §3 definitions",
      "images": []
    },
    {
      "id": "Q041",
      "order": 41,
      "sectionId": "sec-006",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "What does 'unoccupied mode' mean?",
        "vi": "'Unoccupied mode' có nghĩa là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "The zone is scheduled occupied with zero sensed population.",
          "vi": "Vùng được xếp lịch có người nhưng cảm biến không phát hiện người nào."
        },
        {
          "id": "B",
          "en": "The ventilation rate equals Ra×Az.",
          "vi": "Lưu lượng thông gió bằng Ra×Az."
        },
        {
          "id": "C",
          "en": "The zone is not scheduled to be occupied.",
          "vi": "Vùng không được xếp lịch có người."
        },
        {
          "id": "D",
          "en": "The CO2 sensor is offline.",
          "vi": "Cảm biến CO2 mất tín hiệu."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Unoccupied mode được xác định bởi lịch không sử dụng, khác occupied-standby.",
        "vi": "Unoccupied mode được xác định bởi lịch không sử dụng, khác occupied-standby."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, added §3 definitions",
      "images": []
    },
    {
      "id": "Q042",
      "order": 42,
      "sectionId": "sec-006",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "Which device is an example of an occupant sensor?",
        "vi": "Thiết bị nào là ví dụ của occupant sensor?"
      },
      "options": [
        {
          "id": "A",
          "en": "A differential-pressure sensor",
          "vi": "Cảm biến chênh lệch áp suất"
        },
        {
          "id": "B",
          "en": "A chilled-water flow meter",
          "vi": "Đồng hồ đo lưu lượng nước lạnh"
        },
        {
          "id": "C",
          "en": "A filter pressure switch",
          "vi": "Công tắc áp suất bộ lọc"
        },
        {
          "id": "D",
          "en": "A motion detector",
          "vi": "Máy dò chuyển động"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Addendum nêu cảm biến chuyển động hoặc captive key system là ví dụ thiết bị phát hiện sự hiện diện.",
        "vi": "Addendum nêu cảm biến chuyển động hoặc captive key system là ví dụ thiết bị phát hiện sự hiện diện."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, added §3 definition of occupant sensor",
      "images": []
    },
    {
      "id": "Q043",
      "order": 43,
      "sectionId": "sec-006",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "What does Note H permit for listed occupancy categories?",
        "vi": "Ghi chú H cho phép điều gì đối với các loại hình sử dụng được đánh dấu?"
      },
      "options": [
        {
          "id": "A",
          "en": "Ventilation air may be reduced to zero in occupied-standby mode.",
          "vi": "Lưu lượng gió thông gió có thể giảm về 0 trong chế độ occupied-standby (chờ trong thời gian được xếp lịch có người)."
        },
        {
          "id": "B",
          "en": "Ventilation air may always be zero during occupied mode.",
          "vi": "Lưu lượng gió thông gió luôn có thể bằng 0 trong chế độ có người."
        },
        {
          "id": "C",
          "en": "People outdoor-air rate Rp may be ignored whenever CO2 is low.",
          "vi": "Có thể bỏ qua lưu lượng gió ngoài theo người Rp bất cứ khi nào CO2 thấp."
        },
        {
          "id": "D",
          "en": "Exhaust air may be recirculated from any dwelling.",
          "vi": "Khí thải có thể được tuần hoàn từ bất kỳ ngôi nhà nào."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Quyền giảm về 0 chỉ gắn với loại hình có H và trạng thái occupied-standby.",
        "vi": "Quyền giảm về 0 chỉ gắn với loại hình có H và trạng thái occupied-standby."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1 Note H",
      "images": []
    },
    {
      "id": "Q044",
      "order": 44,
      "sectionId": "sec-006",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "In ordinary occupied mode, Vbz for a DCV zone must not be less than:",
        "vi": "Ở occupied mode thông thường, Vbz của vùng DCV không được thấp hơn:"
      },
      "options": [
        {
          "id": "A",
          "en": "Zero",
          "vi": "Không"
        },
        {
          "id": "B",
          "en": "The building component Ra×Az",
          "vi": "Thành phần theo diện tích Ra×Az"
        },
        {
          "id": "C",
          "en": "The people component only",
          "vi": "Chỉ thành phần con người"
        },
        {
          "id": "D",
          "en": "The exhaust fan airflow",
          "vi": "Luồng gió của quạt hút"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Addendum giữ sàn thông gió theo diện tích Ra×Az trong occupied mode, trừ ngoại lệ occupied-standby cho nhóm H.",
        "vi": "Addendum giữ sàn thông gió theo diện tích Ra×Az trong occupied mode, trừ ngoại lệ occupied-standby cho nhóm H."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, revised §6.2.7.1.2",
      "images": []
    },
    {
      "id": "Q045",
      "order": 45,
      "sectionId": "sec-006",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "For an office space in the revised table, what are Rp and Ra?",
        "vi": "Đối với không gian văn phòng trong bảng sửa đổi, Rp và Ra là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "Rp = 10 cfm/person; Ra = 0.12 cfm/ft²",
          "vi": "Rp = 10 cfm/người; Ra = 0,12 cfm/ft²"
        },
        {
          "id": "B",
          "en": "Rp = 7.5 cfm/person; Ra = 0.18 cfm/ft²",
          "vi": "Rp = 7,5 cfm/người; Ra = 0,18 cfm/ft²"
        },
        {
          "id": "C",
          "en": "Rp = 5 cfm/person; Ra = 0.06 cfm/ft²",
          "vi": "Rp = 5 cfm/người; Ra = 0,06 cfm/ft²"
        },
        {
          "id": "D",
          "en": "Rp = 0; Ra = 0",
          "vi": "Rp = 0; Ra = 0"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Dòng Office space có Rp 5 cfm/người, Ra 0,06 cfm/ft² và được đánh dấu H.",
        "vi": "Dòng Office space có Rp 5 cfm/người, Ra 0,06 cfm/ft² và được đánh dấu H."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1",
      "images": []
    },
    {
      "id": "Q046",
      "order": 46,
      "sectionId": "sec-006",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Remember",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "The tabulated volumetric airflow rates are based on an air density of:",
        "vi": "Các lưu lượng thể tích trong bảng dựa trên khối lượng riêng không khí bằng:"
      },
      "options": [
        {
          "id": "A",
          "en": "0.050 lbda/ft³ (0.8 kgda/m³)",
          "vi": "0,050 lbda/ft³ (0,8 kgda/m³)"
        },
        {
          "id": "B",
          "en": "0.100 lbda/ft³ (1.6 kgda/m³)",
          "vi": "0,100 lbda/ft³ (1,6 kgda/m³)"
        },
        {
          "id": "C",
          "en": "1.0 lbda/ft³ (16 kgda/m³)",
          "vi": "1,0 lbda/ft³ (16 kgda/m³)"
        },
        {
          "id": "D",
          "en": "0.075 lbda/ft³ (1.2 kgda/m³)",
          "vi": "0,075 lbda/ft³ (1,2 kgda/m³)"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Giả định tương ứng không khí khô ở 1 atm và 70°F (21°C); có thể hiệu chỉnh theo mật độ thực nhưng không bắt buộc để tuân thủ.",
        "vi": "Giả định tương ứng không khí khô ở 1 atm và 70°F (21°C); có thể hiệu chỉnh theo mật độ thực nhưng không bắt buộc để tuân thủ."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1 General Note 3",
      "images": []
    },
    {
      "id": "Q047",
      "order": 47,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What does Section 6 principally regulate?",
        "vi": "Mục 6 chủ yếu quy định nội dung nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "Lighting power density",
          "vi": "Mật độ công suất chiếu sáng"
        },
        {
          "id": "B",
          "en": "Building-envelope air barriers only",
          "vi": "Chỉ các lớp cản khí của vỏ công trình"
        },
        {
          "id": "C",
          "en": "Service-water piping only",
          "vi": "Chỉ đường ống nước dịch vụ"
        },
        {
          "id": "D",
          "en": "Mechanical equipment and HVACR systems",
          "vi": "Thiết bị cơ khí và hệ thống HVACR"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Mục 6 áp dụng cho thiết bị và hệ thống đáp ứng nhu cầu sưởi, làm mát, thông gió hoặc lạnh.",
        "vi": "Mục 6 áp dụng cho thiết bị và hệ thống đáp ứng nhu cầu sưởi, làm mát, thông gió hoặc lạnh."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.1.1",
      "images": []
    },
    {
      "id": "Q048",
      "order": 48,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Which is an allowed HVAC compliance path under Section 6.2.2?",
        "vi": "Phương án nào là một đường tuân thủ HVAC được phép theo Mục 6.2.2?"
      },
      "options": [
        {
          "id": "A",
          "en": "Mechanical System Performance Path",
          "vi": "Đường dẫn hiệu suất hệ thống cơ khí"
        },
        {
          "id": "B",
          "en": "Lighting Power Allowance Path",
          "vi": "Đường tuân thủ theo suất công suất chiếu sáng cho phép"
        },
        {
          "id": "C",
          "en": "Envelope Trade-Off Path only",
          "vi": "Chỉ đường đánh đổi của vỏ công trình"
        },
        {
          "id": "D",
          "en": "Water Budget Path",
          "vi": "Đường dẫn ngân sách nước"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Bốn lựa chọn HVAC là simplified, prescriptive, computer-room system và mechanical system performance.",
        "vi": "Bốn lựa chọn HVAC là simplified, prescriptive, computer-room system và mechanical system performance."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.2.2",
      "images": [
        "/assets/questions/img_0009.png"
      ]
    },
    {
      "id": "Q049",
      "order": 49,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What is the maximum building height allowed for the simplified HVAC path?",
        "vi": "Chiều cao công trình tối đa để dùng đường HVAC đơn giản hóa là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "One story",
          "vi": "Một tầng"
        },
        {
          "id": "B",
          "en": "Two stories",
          "vi": "Hai tầng"
        },
        {
          "id": "C",
          "en": "Three stories",
          "vi": "Ba tầng"
        },
        {
          "id": "D",
          "en": "Four stories",
          "vi": "Bốn tầng"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Công trình phải cao không quá hai tầng và đồng thời thỏa các điều kiện khác của Mục 6.3.",
        "vi": "Công trình phải cao không quá hai tầng và đồng thời thỏa các điều kiện khác của Mục 6.3."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.3.1",
      "images": []
    },
    {
      "id": "Q050",
      "order": 50,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What gross floor-area condition applies to the simplified HVAC path?",
        "vi": "Điều kiện diện tích sàn gộp của đường HVAC đơn giản hóa là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "No more than 25,000 ft²",
          "vi": "Không quá 25.000 ft²"
        },
        {
          "id": "B",
          "en": "Less than 50,000 ft²",
          "vi": "Dưới 50.000 ft²"
        },
        {
          "id": "C",
          "en": "Less than 25,000 ft²",
          "vi": "Dưới 25.000 ft²"
        },
        {
          "id": "D",
          "en": "No area limit",
          "vi": "Không giới hạn diện tích"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Từ khóa là “less than”; đúng 25.000 ft² không đạt điều kiện này.",
        "vi": "Từ khóa là “less than”; đúng 25.000 ft² không đạt điều kiện này."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.3.1",
      "images": []
    },
    {
      "id": "Q051",
      "order": 51,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Each HVAC system using the simplified path must serve:",
        "vi": "Mỗi hệ HVAC theo đường đơn giản hóa phải phục vụ:"
      },
      "options": [
        {
          "id": "A",
          "en": "At least four zones",
          "vi": "Ít nhất bốn vùng"
        },
        {
          "id": "B",
          "en": "Only a central plant",
          "vi": "Chỉ một trạm máy trung tâm"
        },
        {
          "id": "C",
          "en": "Only a computer room",
          "vi": "Chỉ có phòng máy tính"
        },
        {
          "id": "D",
          "en": "A single HVAC zone",
          "vi": "Một vùng HVAC duy nhất"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Tiêu chí đầu tiên của Mục 6.3.2 là hệ thống phục vụ một vùng HVAC.",
        "vi": "Tiêu chí đầu tiên của Mục 6.3.2 là hệ thống phục vụ một vùng HVAC."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.3.2(a)",
      "images": []
    },
    {
      "id": "Q052",
      "order": 52,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What minimum thermostat dead band is generally required when one control serves heating and cooling?",
        "vi": "Dead band tối thiểu thường được yêu cầu khi một bộ điều khiển dùng cho cả sưởi và làm mát là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "5°F",
          "vi": "5°F"
        },
        {
          "id": "B",
          "en": "2°F",
          "vi": "2°F"
        },
        {
          "id": "C",
          "en": "3°F",
          "vi": "3°F"
        },
        {
          "id": "D",
          "en": "10°F",
          "vi": "10°F"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Trong dải ít nhất 5°F, năng lượng sưởi và làm mát phải tắt hoặc giảm đến mức tối thiểu.",
        "vi": "Trong dải ít nhất 5°F, năng lượng sưởi và làm mát phải tắt hoặc giảm đến mức tối thiểu."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.1.2",
      "images": []
    },
    {
      "id": "Q053",
      "order": 53,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A seven-day automatic shutdown schedule must retain programming through a power loss for at least:",
        "vi": "Lịch tắt tự động bảy ngày phải lưu chương trình khi mất điện ít nhất bao lâu?"
      },
      "options": [
        {
          "id": "A",
          "en": "2 hours",
          "vi": "2 giờ"
        },
        {
          "id": "B",
          "en": "10 hours",
          "vi": "10 giờ"
        },
        {
          "id": "C",
          "en": "24 hours",
          "vi": "24 giờ"
        },
        {
          "id": "D",
          "en": "72 hours",
          "vi": "72 giờ"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Ngoài lưu 10 giờ, điều khiển còn phải cho phép override tạm thời không quá hai giờ.",
        "vi": "Ngoài lưu 10 giờ, điều khiển còn phải cho phép override tạm thời không quá hai giờ."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.1(a)",
      "images": []
    },
    {
      "id": "Q054",
      "order": 54,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What is the maximum temporary operating period for the scheduled-control manual override?",
        "vi": "Thời gian vận hành tạm thời tối đa của chức năng override bằng tay là bao lâu?"
      },
      "options": [
        {
          "id": "A",
          "en": "30 minutes",
          "vi": "30 phút"
        },
        {
          "id": "B",
          "en": "4 hours",
          "vi": "4 giờ"
        },
        {
          "id": "C",
          "en": "2 hours",
          "vi": "2 giờ"
        },
        {
          "id": "D",
          "en": "10 hours",
          "vi": "10 giờ"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Giới hạn hai giờ tránh việc override biến thành vận hành kéo dài ngoài giờ.",
        "vi": "Giới hạn hai giờ tránh việc override biến thành vận hành kéo dài ngoài giờ."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.1(a)",
      "images": []
    },
    {
      "id": "Q055",
      "order": 55,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "The adjustable unoccupied heating set point must be at least how far below the occupied heating set point?",
        "vi": "Điểm đặt sưởi ngoài giờ phải thấp hơn điểm đặt có người ít nhất bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "4°F",
          "vi": "4°F"
        },
        {
          "id": "B",
          "en": "5°F",
          "vi": "5°F"
        },
        {
          "id": "C",
          "en": "15°F",
          "vi": "15°F"
        },
        {
          "id": "D",
          "en": "10°F",
          "vi": "10°F"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Yêu cầu chung là setback sưởi ít nhất 10°F; hệ sưởi bức xạ có ngoại lệ 4°F.",
        "vi": "Yêu cầu chung là setback sưởi ít nhất 10°F; hệ sưởi bức xạ có ngoại lệ 4°F."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.2",
      "images": []
    },
    {
      "id": "Q056",
      "order": 56,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "The adjustable unoccupied cooling set point must be at least how far above the occupied cooling set point?",
        "vi": "Điểm đặt làm mát ngoài giờ phải cao hơn điểm đặt có người ít nhất bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "5°F",
          "vi": "5°F"
        },
        {
          "id": "B",
          "en": "1°F",
          "vi": "1°F"
        },
        {
          "id": "C",
          "en": "4°F",
          "vi": "4°F"
        },
        {
          "id": "D",
          "en": "10°F",
          "vi": "10°F"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Hệ phải tự khởi động khi cần để giữ nhiệt độ dưới điểm đặt làm mát ngoài giờ, cao hơn ít nhất 5°F.",
        "vi": "Hệ phải tự khởi động khi cần để giữ nhiệt độ dưới điểm đặt làm mát ngoài giờ, cao hơn ít nhất 5°F."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.2",
      "images": []
    },
    {
      "id": "Q057",
      "order": 57,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A single HVAC isolation area may generally include no more than:",
        "vi": "Một khu vực cô lập HVAC thông thường được phép gồm tối đa:"
      },
      "options": [
        {
          "id": "A",
          "en": "50,000 ft² and two stories",
          "vi": "50.000 ft² và hai tầng"
        },
        {
          "id": "B",
          "en": "25,000 ft² and one story",
          "vi": "25.000 ft² và một tầng"
        },
        {
          "id": "C",
          "en": "25,000 ft² and two stories",
          "vi": "25.000 ft² và hai tầng"
        },
        {
          "id": "D",
          "en": "10,000 ft² with no story limit",
          "vi": "10.000 ft² không giới hạn tầng"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Cả hai điều kiện phải đồng thời thỏa: không quá 25.000 ft² sàn điều hòa và không quá một tầng.",
        "vi": "Cả hai điều kiện phải đồng thời thỏa: không quá 25.000 ft² sàn điều hòa và không quá một tầng."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.4",
      "images": []
    },
    {
      "id": "Q058",
      "order": 58,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Automatic guest-room HVAC controls are required for hotels and motels with:",
        "vi": "Điều khiển HVAC tự động cho phòng khách sạn được yêu cầu khi khách sạn có:"
      },
      "options": [
        {
          "id": "A",
          "en": "50 or more guest rooms",
          "vi": "50 phòng nghỉ trở lên"
        },
        {
          "id": "B",
          "en": "More than 25 guest rooms",
          "vi": "Hơn 25 phòng nghỉ"
        },
        {
          "id": "C",
          "en": "More than 50 guest rooms",
          "vi": "Hơn 50 phòng nghỉ"
        },
        {
          "id": "D",
          "en": "Any number of guest rooms",
          "vi": "Số lượng phòng khách bất kỳ"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Ngưỡng là lớn hơn 50, không phải từ 50 trở lên.",
        "vi": "Ngưỡng là lớn hơn 50, không phải từ 50 trở lên."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.5",
      "images": []
    },
    {
      "id": "Q059",
      "order": 59,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "For an unrented and unoccupied guest room, the cooling and heating set points must be reset to at least:",
        "vi": "Đối với phòng khách chưa thuê và không có người, điểm đặt làm mát/sưởi phải được reset ít nhất đến:"
      },
      "options": [
        {
          "id": "A",
          "en": "78°F cooling and 65°F heating",
          "vi": "Làm mát 78°F và sưởi ấm 65°F"
        },
        {
          "id": "B",
          "en": "75°F cooling and 68°F heating",
          "vi": "Làm mát 75°F và sưởi ấm 68°F"
        },
        {
          "id": "C",
          "en": "85°F cooling and 55°F heating",
          "vi": "Làm mát 85°F và sưởi ấm 55°F"
        },
        {
          "id": "D",
          "en": "80°F cooling and 60°F heating",
          "vi": "Làm mát 80°F và sưởi ấm 60°F"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Chuẩn yêu cầu làm mát 80°F hoặc cao hơn và sưởi 60°F hoặc thấp hơn.",
        "vi": "Chuẩn yêu cầu làm mát 80°F hoặc cao hơn và sưởi 60°F hoặc thấp hơn."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.5.1",
      "images": []
    },
    {
      "id": "Q060",
      "order": 60,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Outdoor-air and exhaust systems generally require dampers that:",
        "vi": "Hệ gió ngoài trời và gió thải nhìn chung cần damper có khả năng:"
      },
      "options": [
        {
          "id": "A",
          "en": "Automatically shut when the system or space is not in use",
          "vi": "Tự động đóng khi hệ thống hoặc không gian không được sử dụng"
        },
        {
          "id": "B",
          "en": "Remain fully open during setback",
          "vi": "Vẫn mở hoàn toàn trong thời gian lùi bước"
        },
        {
          "id": "C",
          "en": "Close only by manual command",
          "vi": "Chỉ đóng bằng lệnh thủ công"
        },
        {
          "id": "D",
          "en": "Modulate only with chilled-water flow",
          "vi": "Chỉ điều chỉnh với dòng nước lạnh"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Damper motor phải tự đóng khi hệ/không gian không sử dụng, kể cả warm-up, cooldown và setback trừ ngoại lệ.",
        "vi": "Damper motor phải tự đóng khi hệ/không gian không sử dụng, kể cả warm-up, cooldown và setback trừ ngoại lệ."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.4.2",
      "images": []
    },
    {
      "id": "Q061",
      "order": 61,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A qualifying parking-garage ventilation control must be able to reduce airflow to:",
        "vi": "Điều khiển thông gió bãi xe thuộc phạm vi áp dụng phải có thể giảm lưu lượng đến:"
      },
      "options": [
        {
          "id": "A",
          "en": "30% or less of design",
          "vi": "30% thiết kế trở xuống"
        },
        {
          "id": "B",
          "en": "20% or less of design",
          "vi": "20% thiết kế trở xuống"
        },
        {
          "id": "C",
          "en": "50% or less of design",
          "vi": "50% thiết kế trở xuống"
        },
        {
          "id": "D",
          "en": "75% or less of design",
          "vi": "75% thiết kế trở xuống"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Hệ phải phát hiện nồng độ chất ô nhiễm và giảm lưu lượng xuống 20% thiết kế hoặc thấp hơn.",
        "vi": "Hệ phải phát hiện nồng độ chất ô nhiễm và giảm lưu lượng xuống 20% thiết kế hoặc thấp hơn."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.4.5",
      "images": []
    },
    {
      "id": "Q062",
      "order": 62,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Mechanical cooling controlled by a humidistat generally may not reduce humidity below the lower of:",
        "vi": "Làm mát cơ khí do humidistat điều khiển nhìn chung không được hạ ẩm thấp hơn giá trị nhỏ hơn của:"
      },
      "options": [
        {
          "id": "A",
          "en": "50°F dew point or 50% RH",
          "vi": "Điểm sương 50°F hoặc 50% RH"
        },
        {
          "id": "B",
          "en": "60°F dew point or 70% RH",
          "vi": "Điểm sương 60°F hoặc 70% RH"
        },
        {
          "id": "C",
          "en": "55°F dew point or 60% RH",
          "vi": "Điểm sương 55°F hoặc 60% RH"
        },
        {
          "id": "D",
          "en": "45°F dew point or 30% RH",
          "vi": "Điểm sương 45°F hoặc 30% RH"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Giới hạn được xét tại vùng lạnh nhất mà hệ phục vụ; ứng dụng đặc biệt được AHJ phê duyệt có thể ngoại lệ.",
        "vi": "Giới hạn được xét tại vùng lạnh nhất mà hệ phục vụ; ứng dụng đặc biệt được AHJ phê duyệt có thể ngoại lệ."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.6.1",
      "images": []
    },
    {
      "id": "Q063",
      "order": 63,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Humidistatic controls generally may not use fuel or electricity to produce RH above:",
        "vi": "Điều khiển tạo ẩm nhìn chung không được dùng nhiên liệu hoặc điện để tạo RH cao hơn:"
      },
      "options": [
        {
          "id": "A",
          "en": "40%",
          "vi": "40%"
        },
        {
          "id": "B",
          "en": "50%",
          "vi": "50%"
        },
        {
          "id": "C",
          "en": "60%",
          "vi": "60%"
        },
        {
          "id": "D",
          "en": "30%",
          "vi": "30%"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Giới hạn 30% được đánh giá ở vùng ấm nhất mà hệ phục vụ.",
        "vi": "Giới hạn 30% được đánh giá ở vùng ấm nhất mà hệ phục vụ."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.6.2",
      "images": []
    },
    {
      "id": "Q064",
      "order": 64,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Freeze-protection systems must shut off when outdoor air temperature is above:",
        "vi": "Hệ bảo vệ chống đóng băng phải tắt khi nhiệt độ ngoài trời cao hơn:"
      },
      "options": [
        {
          "id": "A",
          "en": "40°F",
          "vi": "40°F"
        },
        {
          "id": "B",
          "en": "32°F",
          "vi": "32°F"
        },
        {
          "id": "C",
          "en": "45°F",
          "vi": "45°F"
        },
        {
          "id": "D",
          "en": "50°F",
          "vi": "50°F"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Mục tiêu là tránh gia nhiệt chống băng khi điều kiện ngoài trời không còn cần thiết.",
        "vi": "Mục tiêu là tránh gia nhiệt chống băng khi điều kiện ngoài trời không còn cần thiết."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.7.1",
      "images": []
    },
    {
      "id": "Q065",
      "order": 65,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "In a new building, DDC is required for an individual air-handling system supplying more than three zones when fan-system bhp is at least:",
        "vi": "Trong công trình mới, AHU phục vụ hơn ba vùng phải có DDC khi fan-system bhp ít nhất là:"
      },
      "options": [
        {
          "id": "A",
          "en": "5 hp",
          "vi": "5 hp"
        },
        {
          "id": "B",
          "en": "10 hp",
          "vi": "10 hp"
        },
        {
          "id": "C",
          "en": "15 hp",
          "vi": "15 hp"
        },
        {
          "id": "D",
          "en": "25 hp",
          "vi": "25 hp"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Hai điều kiện đồng thời là hơn ba vùng và fan-system bhp từ 10 hp.",
        "vi": "Hai điều kiện đồng thời là hơn ba vùng và fan-system bhp từ 10 hp."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.4.3.10.1",
      "images": []
    },
    {
      "id": "Q066",
      "order": 66,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Required chilled-water plant efficiency data must be trended at intervals of:",
        "vi": "Dữ liệu hiệu suất chiller plant bắt buộc phải được trend theo khoảng:"
      },
      "options": [
        {
          "id": "A",
          "en": "5 minutes",
          "vi": "5 phút"
        },
        {
          "id": "B",
          "en": "30 minutes",
          "vi": "30 phút"
        },
        {
          "id": "C",
          "en": "15 minutes",
          "vi": "15 phút"
        },
        {
          "id": "D",
          "en": "60 minutes",
          "vi": "60 phút"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Dữ liệu phải hiển thị theo giờ/ngày/tháng/năm và lưu tối thiểu 36 tháng.",
        "vi": "Dữ liệu phải hiển thị theo giờ/ngày/tháng/năm và lưu tối thiểu 36 tháng."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.11.2",
      "images": []
    },
    {
      "id": "Q067",
      "order": 67,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Which temperature sensor is always listed for economizer FDD?",
        "vi": "Cảm biến nhiệt độ nào luôn được liệt kê cho FDD economizer?"
      },
      "options": [
        {
          "id": "A",
          "en": "Condenser-water leaving temperature",
          "vi": "Nhiệt độ nước ngưng tụ"
        },
        {
          "id": "B",
          "en": "Refrigerant suction temperature",
          "vi": "Nhiệt độ hút môi chất lạnh"
        },
        {
          "id": "C",
          "en": "Boiler stack temperature",
          "vi": "Nhiệt độ khói thải nồi hơi"
        },
        {
          "id": "D",
          "en": "Outdoor-air temperature",
          "vi": "Nhiệt độ gió ngoài"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "FDD cần cảm biến gió ngoài, gió cấp và gió hồi khi gió hồi được dùng cho điều khiển economizer.",
        "vi": "FDD cần cảm biến gió ngoài, gió cấp và gió hồi khi gió hồi được dùng cho điều khiển economizer."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.12(a)",
      "images": [
        "/assets/questions/img_0010.png"
      ]
    },
    {
      "id": "Q068",
      "order": 68,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What duct-sealing class is generally required?",
        "vi": "Cấp làm kín ống gió thường được yêu cầu là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Seal Class A",
          "vi": "Cấp làm kín A"
        },
        {
          "id": "B",
          "en": "Seal Class B",
          "vi": "Cấp làm kín B"
        },
        {
          "id": "C",
          "en": "Seal Class C",
          "vi": "Cấp làm kín C"
        },
        {
          "id": "D",
          "en": "No sealing class",
          "vi": "Không có lớp kín"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Mục 6.4.4.2.1 yêu cầu Seal Class A theo phân loại được viện dẫn.",
        "vi": "Mục 6.4.4.2.1 yêu cầu Seal Class A theo phân loại được viện dẫn."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.4.2.1",
      "images": []
    },
    {
      "id": "Q069",
      "order": 69,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "An air economizer must be capable of modulating outdoor and return air dampers to provide up to:",
        "vi": "Air economizer phải có thể điều biến damper gió ngoài/gió hồi để cung cấp tối đa:"
      },
      "options": [
        {
          "id": "A",
          "en": "50% of design supply air as outdoor air",
          "vi": "50% lượng gió cấp thiết kế là gió ngoài"
        },
        {
          "id": "B",
          "en": "100% of design supply air as outdoor air",
          "vi": "100% lượng gió cấp thiết kế là gió ngoài"
        },
        {
          "id": "C",
          "en": "20% of design supply air as outdoor air",
          "vi": "20% lượng gió cấp thiết kế là gió ngoài"
        },
        {
          "id": "D",
          "en": "The minimum ventilation rate only",
          "vi": "Chỉ lưu lượng thông gió tối thiểu"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Khả năng lấy đến 100% gió ngoài cho phép tận dụng free cooling khi điều kiện phù hợp.",
        "vi": "Khả năng lấy đến 100% gió ngoài cho phép tận dụng free cooling khi điều kiện phù hợp."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.1.1.1",
      "images": []
    },
    {
      "id": "Q070",
      "order": 70,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Which hydronic distribution arrangement is prohibited?",
        "vi": "Kiểu phân phối thủy lực nào bị cấm?"
      },
      "options": [
        {
          "id": "A",
          "en": "Two-pipe changeover system with controls",
          "vi": "Hệ thống chuyển đổi hai ống có bộ điều khiển"
        },
        {
          "id": "B",
          "en": "Four-pipe system with terminal valves",
          "vi": "Hệ thống bốn ống có van đầu cuối"
        },
        {
          "id": "C",
          "en": "Three-pipe system with a common return",
          "vi": "Hệ thống ba ống có đường ống hồi chung"
        },
        {
          "id": "D",
          "en": "Primary-secondary chilled-water system",
          "vi": "Hệ thống nước lạnh sơ cấp-thứ cấp"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Hệ ba ống có đường hồi chung tạo nguy cơ trộn nước nóng và lạnh, gây lãng phí.",
        "vi": "Hệ ba ống có đường hồi chung tạo nguy cơ trộn nước nóng và lạnh, gây lãng phí."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.2.2.1",
      "images": []
    },
    {
      "id": "Q071",
      "order": 71,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What minimum FEI generally applies to fans covered by the fan-efficiency requirement?",
        "vi": "FEI tối thiểu nhìn chung áp dụng cho quạt thuộc yêu cầu hiệu suất là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.70",
          "vi": "0.70"
        },
        {
          "id": "B",
          "en": "0.85",
          "vi": "0.85"
        },
        {
          "id": "C",
          "en": "1.20",
          "vi": "1.20"
        },
        {
          "id": "D",
          "en": "1.00",
          "vi": "1.00"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Yêu cầu chung là FEI ≥1,00; quạt VAV có ngoại lệ/ngưỡng riêng 0,95 theo điều khoản.",
        "vi": "Yêu cầu chung là FEI ≥1,00; quạt VAV có ngoại lệ/ngưỡng riêng 0,95 theo điều khoản."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.1.3",
      "images": []
    },
    {
      "id": "Q072",
      "order": 72,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "For the motor-nameplate option, the constant-volume fan-system limit is:",
        "vi": "Theo lựa chọn công suất nhãn động cơ, giới hạn hệ quạt constant-volume là:"
      },
      "options": [
        {
          "id": "A",
          "en": "hp ≤ cfmS × 0.0011",
          "vi": "hp ≤ cfmS × 0.0011"
        },
        {
          "id": "B",
          "en": "hp ≤ cfmS × 0.0015",
          "vi": "hp ≤ cfmS × 0.0015"
        },
        {
          "id": "C",
          "en": "bhp ≤ cfmS × 0.00094 + A",
          "vi": "bhp ≤ cfmS × 0.00094 + A"
        },
        {
          "id": "D",
          "en": "bhp ≤ cfmS × 0.0013 + A",
          "vi": "bhp ≤ cfmS × 0.0013 + A"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Hệ số 0,0011 áp dụng cho CV ở Option 1; 0,0015 là VAV.",
        "vi": "Hệ số 0,0011 áp dụng cho CV ở Option 1; 0,0015 là VAV."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.5.3.1-1",
      "images": []
    },
    {
      "id": "Q073",
      "order": 73,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Boilers with design input above 5,000,000 and up to 10,000,000 Btu/h require at least what turndown ratio?",
        "vi": "Boiler có input thiết kế trên 5 đến 10 triệu Btu/h cần turndown tối thiểu bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "2:1",
          "vi": "2:1"
        },
        {
          "id": "B",
          "en": "4:1",
          "vi": "4:1"
        },
        {
          "id": "C",
          "en": "3:1",
          "vi": "3:1"
        },
        {
          "id": "D",
          "en": "5:1",
          "vi": "5:1"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Các mức là 3:1 cho 1–5 triệu, 4:1 cho trên 5–10 triệu và 5:1 khi trên 10 triệu Btu/h.",
        "vi": "Các mức là 3:1 cho 1–5 triệu, 4:1 cho trên 5–10 triệu và 5:1 khi trên 10 triệu Btu/h."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.1",
      "images": []
    },
    {
      "id": "Q074",
      "order": 74,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "At design conditions, a required non-dwelling-unit exhaust-air energy recovery system must have at least:",
        "vi": "Ở điều kiện thiết kế, hệ thu hồi năng lượng gió thải bắt buộc cho khu vực không phải dwelling unit phải đạt tối thiểu:"
      },
      "options": [
        {
          "id": "A",
          "en": "30% sensible effectiveness only",
          "vi": "Hiệu suất hiện chỉ 30%"
        },
        {
          "id": "B",
          "en": "40% enthalpy recovery ratio",
          "vi": "Tỷ lệ thu hồi entanpy 40%"
        },
        {
          "id": "C",
          "en": "50% energy recovery ratio",
          "vi": "Tỷ lệ thu hồi năng lượng 50%"
        },
        {
          "id": "D",
          "en": "70% energy recovery ratio",
          "vi": "Tỷ lệ thu hồi năng lượng 70%"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Yêu cầu cơ bản của Mục 6.5.6.1.2 là energy recovery ratio không nhỏ hơn 50%.",
        "vi": "Yêu cầu cơ bản của Mục 6.5.6.1.2 là energy recovery ratio không nhỏ hơn 50%."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.6.1.2",
      "images": [
        "/assets/questions/img_0011.png"
      ]
    },
    {
      "id": "Q075",
      "order": 75,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A required door switch must initiate HVAC reset or shutdown within:",
        "vi": "Door switch bắt buộc phải khởi phát reset hoặc tắt HVAC trong vòng:"
      },
      "options": [
        {
          "id": "A",
          "en": "1 minute",
          "vi": "1 phút"
        },
        {
          "id": "B",
          "en": "15 minutes",
          "vi": "15 phút"
        },
        {
          "id": "C",
          "en": "30 minutes",
          "vi": "30 phút"
        },
        {
          "id": "D",
          "en": "5 minutes",
          "vi": "5 phút"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Khi cửa ra ngoài bị mở, hành động điều khiển phải xảy ra trong năm phút.",
        "vi": "Khi cửa ra ngoài bị mở, hành động điều khiển phải xảy ra trong năm phút."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.10",
      "images": []
    },
    {
      "id": "Q076",
      "order": 76,
      "sectionId": "sec-008",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Remember",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Record documents and operating manuals must generally be provided to the building owner within:",
        "vi": "Hồ sơ hoàn công và tài liệu vận hành nhìn chung phải giao chủ đầu tư trong vòng:"
      },
      "options": [
        {
          "id": "A",
          "en": "90 days after system acceptance",
          "vi": "90 ngày sau khi hệ thống được nghiệm thu"
        },
        {
          "id": "B",
          "en": "30 days after bidding",
          "vi": "30 ngày sau khi đấu thầu"
        },
        {
          "id": "C",
          "en": "180 days after design",
          "vi": "180 ngày sau khi thiết kế"
        },
        {
          "id": "D",
          "en": "One year after occupancy",
          "vi": "Một năm sau khi sử dụng"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Mốc 90 ngày tính từ khi hệ thống được chấp nhận.",
        "vi": "Mốc 90 ngày tính từ khi hệ thống được chấp nhận."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.7.2",
      "images": []
    },
    {
      "id": "Q077",
      "order": 77,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "PMV and PPD",
        "vi": "PMV và PPD"
      },
      "stem": {
        "en": "Which statement best describes the relationship between PMV and PPD?",
        "vi": "Phát biểu nào mô tả đúng nhất quan hệ giữa PMV và PPD?"
      },
      "options": [
        {
          "id": "A",
          "en": "PMV predicts mean thermal sensation; PPD estimates the percentage thermally dissatisfied from PMV.",
          "vi": "PMV dự đoán cảm giác nhiệt trung bình; PPD ước tính tỷ lệ phần trăm không hài lòng về nhiệt từ PMV."
        },
        {
          "id": "B",
          "en": "PMV measures ventilation; PPD measures pressure drop.",
          "vi": "PMV đo thông gió; PPD đo mức giảm áp suất."
        },
        {
          "id": "C",
          "en": "PMV is an outdoor weather index; PPD is an indoor humidity index.",
          "vi": "PMV là chỉ số thời tiết ngoài trời; PPD là chỉ số độ ẩm trong nhà."
        },
        {
          "id": "D",
          "en": "PMV and PPD are two names for operative temperature.",
          "vi": "PMV và PPD là hai tên gọi cho nhiệt độ tác dụng."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "PMV là chỉ số cảm giác nhiệt trung bình dự đoán; PPD chuyển kết quả đó thành tỷ lệ người không hài lòng dự đoán.",
        "vi": "PMV là chỉ số cảm giác nhiệt trung bình dự đoán; PPD chuyển kết quả đó thành tỷ lệ người không hài lòng dự đoán."
      },
      "sourceText": "ASHRAE 55-2023, §3 definitions of PMV and PPD",
      "images": [
        "/assets/questions/img_0003.png"
      ]
    },
    {
      "id": "Q078",
      "order": 78,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Operative temperature",
        "vi": "Nhiệt độ tác dụng"
      },
      "stem": {
        "en": "Why is operative temperature used instead of air temperature alone?",
        "vi": "Vì sao dùng nhiệt độ tác dụng thay vì chỉ dùng nhiệt độ không khí?"
      },
      "options": [
        {
          "id": "A",
          "en": "It replaces the need to consider clothing and metabolism.",
          "vi": "Nó thay thế nhu cầu xem xét quần áo và sự trao đổi chất."
        },
        {
          "id": "B",
          "en": "It represents the combined effect of air temperature and mean radiant temperature on heat exchange.",
          "vi": "Nó thể hiện tác động kết hợp của nhiệt độ không khí và nhiệt độ bức xạ trung bình lên quá trình trao đổi nhiệt."
        },
        {
          "id": "C",
          "en": "It is always identical to dry-bulb temperature.",
          "vi": "Nó luôn giống với nhiệt độ bầu khô."
        },
        {
          "id": "D",
          "en": "It directly measures indoor air quality.",
          "vi": "Nó trực tiếp đo chất lượng không khí trong nhà."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Con người trao đổi nhiệt đồng thời với không khí và các bề mặt bức xạ; to phản ánh hai tác động đó.",
        "vi": "Con người trao đổi nhiệt đồng thời với không khí và các bề mặt bức xạ; to phản ánh hai tác động đó."
      },
      "sourceText": "ASHRAE 55-2023, §3 definition of operative temperature; Normative Appendix A",
      "images": []
    },
    {
      "id": "Q079",
      "order": 79,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Integrated factors",
        "vi": "Yếu tố tích hợp"
      },
      "stem": {
        "en": "Why must all six comfort factors be considered together?",
        "vi": "Vì sao phải xét đồng thời cả sáu yếu tố tiện nghi?"
      },
      "options": [
        {
          "id": "A",
          "en": "Only because all six are measured by the same sensor.",
          "vi": "Chỉ vì cả sáu yếu tố được đo bằng cùng một cảm biến."
        },
        {
          "id": "B",
          "en": "Because the standard requires identical values for every occupant.",
          "vi": "Bởi vì tiêu chuẩn yêu cầu các giá trị giống nhau cho mọi người sử dụng."
        },
        {
          "id": "C",
          "en": "Thermal comfort results from their interaction, so one acceptable factor cannot compensate automatically for omitted factors.",
          "vi": "Tiện nghi về nhiệt là kết quả của sự tương tác giữa chúng, do đó, một yếu tố có thể chấp nhận được không thể tự động bù đắp cho các yếu tố bị bỏ qua."
        },
        {
          "id": "D",
          "en": "Because humidity alone determines comfort.",
          "vi": "Vì chỉ riêng độ ẩm mới quyết định sự thoải mái."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Tiện nghi nhiệt là kết quả tương tác phức tạp; không thể kết luận chỉ từ nhiệt độ phòng hoặc một thông số riêng lẻ.",
        "vi": "Tiện nghi nhiệt là kết quả tương tác phức tạp; không thể kết luận chỉ từ nhiệt độ phòng hoặc một thông số riêng lẻ."
      },
      "sourceText": "ASHRAE 55-2023, §§2.2 and 5.1",
      "images": [
        "/assets/questions/img_0002.png"
      ]
    },
    {
      "id": "Q080",
      "order": 80,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Representative occupants",
        "vi": "Người sử dụng đại diện"
      },
      "stem": {
        "en": "Why should restaurant customers and servers often be treated as separate representative occupants?",
        "vi": "Vì sao khách và nhân viên phục vụ nhà hàng thường phải được coi là hai nhóm người đại diện riêng?"
      },
      "options": [
        {
          "id": "A",
          "en": "They always wear identical clothing.",
          "vi": "Họ luôn mặc quần áo giống hệt nhau."
        },
        {
          "id": "B",
          "en": "The standard permits only one person per space type.",
          "vi": "Tiêu chuẩn chỉ cho phép một người cho mỗi loại không gian."
        },
        {
          "id": "C",
          "en": "Servers are outside the scope of the standard.",
          "vi": "Máy chủ nằm ngoài phạm vi của tiêu chuẩn."
        },
        {
          "id": "D",
          "en": "Their metabolic rates can differ enough to require separate comfort evaluations.",
          "vi": "Mức chuyển hóa của họ có thể khác nhau đủ lớn để phải đánh giá tiện nghi riêng."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Khách có thể gần 1,0 met, còn nhân viên phục vụ gần 2,0 met; chênh lệch lớn hơn ngưỡng gộp 0,1 met.",
        "vi": "Khách có thể gần 1,0 met, còn nhân viên phục vụ gần 2,0 met; chênh lệch lớn hơn ngưỡng gộp 0,1 met."
      },
      "sourceText": "ASHRAE 55-2023, §§4.3 and 5.2.1.1",
      "images": []
    },
    {
      "id": "Q081",
      "order": 81,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Time averaging",
        "vi": "Tính trung bình theo thời gian"
      },
      "stem": {
        "en": "Why is time-weighted metabolic averaging not used when an activity persists for more than one hour?",
        "vi": "Vì sao không dùng trung bình theo thời gian khi một hoạt động kéo dài hơn một giờ?"
      },
      "options": [
        {
          "id": "A",
          "en": "The prolonged activity must be represented as a distinct metabolic condition.",
          "vi": "Hoạt động kéo dài phải được biểu diễn như một điều kiện chuyển hóa riêng."
        },
        {
          "id": "B",
          "en": "Metabolic rate becomes zero after one hour.",
          "vi": "Mức chuyển hóa trở về 0 sau một giờ."
        },
        {
          "id": "C",
          "en": "Clothing insulation cannot be measured after one hour.",
          "vi": "Không thể đo được độ cách nhiệt của quần áo sau một giờ."
        },
        {
          "id": "D",
          "en": "The adaptive model automatically applies.",
          "vi": "Mô hình thích ứng tự động áp dụng."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Hoạt động kéo dài tạo một trạng thái tiếp xúc riêng, cần đánh giá như một suất chuyển hóa độc lập.",
        "vi": "Hoạt động kéo dài tạo một trạng thái tiếp xúc riêng, cần đánh giá như một suất chuyển hóa độc lập."
      },
      "sourceText": "ASHRAE 55-2023, §5.2.1.3",
      "images": []
    },
    {
      "id": "Q082",
      "order": 82,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Solar radiation",
        "vi": "Bức xạ mặt trời"
      },
      "stem": {
        "en": "When direct-beam solar radiation reaches an occupant, what must change in the comfort analysis?",
        "vi": "Khi bức xạ mặt trời trực tiếp chiếu vào người, nội dung nào phải thay đổi trong phân tích tiện nghi?"
      },
      "options": [
        {
          "id": "A",
          "en": "Only relative humidity must be increased.",
          "vi": "Chỉ được tăng độ ẩm tương đối."
        },
        {
          "id": "B",
          "en": "Mean radiant temperature must include both long-wave and short-wave contributions.",
          "vi": "Nhiệt độ bức xạ trung bình phải bao gồm cả sự đóng góp của sóng dài và sóng ngắn."
        },
        {
          "id": "C",
          "en": "Air temperature must be set equal to outdoor temperature.",
          "vi": "Nhiệt độ không khí phải được đặt bằng nhiệt độ ngoài trời."
        },
        {
          "id": "D",
          "en": "Metabolic rate must be doubled.",
          "vi": "Mức chuyển hóa phải tăng gấp đôi."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Tải bức xạ sóng ngắn do mặt trời phải được cộng với thành phần sóng dài để xác định nhiệt độ bức xạ trung bình phù hợp.",
        "vi": "Tải bức xạ sóng ngắn do mặt trời phải được cộng với thành phần sóng dài để xác định nhiệt độ bức xạ trung bình phù hợp."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.3 and Normative Appendix C",
      "images": []
    },
    {
      "id": "Q083",
      "order": 83,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Elevated air speed",
        "vi": "Vận tốc không khí nâng cao"
      },
      "stem": {
        "en": "What is the purpose of the SET adjustment for elevated air speed?",
        "vi": "Mục đích của hiệu chỉnh SET khi tốc độ gió tăng là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "To calculate outdoor-air ventilation rate.",
          "vi": "Để tính lưu lượng thông gió ngoài trời."
        },
        {
          "id": "B",
          "en": "To determine filter MERV.",
          "vi": "Để xác định bộ lọc MERV."
        },
        {
          "id": "C",
          "en": "To quantify the cooling effect of higher air speed consistently with the PMV comfort calculation.",
          "vi": "Để định lượng hiệu quả làm mát của vận tốc không khí cao hơn một cách nhất quán với tính toán độ thoải mái PMV."
        },
        {
          "id": "D",
          "en": "To remove the need for humidity input.",
          "vi": "Để loại bỏ nhu cầu nhập độ ẩm."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "SET quy đổi tác dụng làm mát của gió tăng để điều chỉnh vùng tiện nghi khi dùng mô hình PMV.",
        "vi": "SET quy đổi tác dụng làm mát của gió tăng để điều chỉnh vùng tiện nghi khi dùng mô hình PMV."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.4 and Normative Appendix D",
      "images": []
    },
    {
      "id": "Q084",
      "order": 84,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Whole-body and local comfort",
        "vi": "Cảm giác thoải mái toàn thân và cục bộ"
      },
      "stem": {
        "en": "A space has PMV = 0.0. Why can it still fail Standard 55?",
        "vi": "Một không gian có PMV = 0,0. Vì sao vẫn có thể không đạt Standard 55?"
      },
      "options": [
        {
          "id": "A",
          "en": "PMV = 0 is always prohibited.",
          "vi": "PMV = 0 luôn bị cấm."
        },
        {
          "id": "B",
          "en": "PPD must be exactly zero.",
          "vi": "PPD phải chính xác bằng 0."
        },
        {
          "id": "C",
          "en": "The adaptive method must also be passed simultaneously.",
          "vi": "Phương pháp thích nghi cũng phải đồng thời đạt yêu cầu."
        },
        {
          "id": "D",
          "en": "Local discomfort or temperature variation limits may still be violated.",
          "vi": "Các giới hạn về sự khó chịu cục bộ hoặc sự thay đổi nhiệt độ vẫn có thể bị vi phạm."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Tuân thủ §5.3 đòi hỏi đồng thời PMV trong khoảng cho phép, khó chịu cục bộ đạt giới hạn và biến thiên theo thời gian đạt yêu cầu.",
        "vi": "Tuân thủ §5.3 đòi hỏi đồng thời PMV trong khoảng cho phép, khó chịu cục bộ đạt giới hạn và biến thiên theo thời gian đạt yêu cầu."
      },
      "sourceText": "ASHRAE 55-2023, §§5.3.2, 5.3.5, and 5.3.6",
      "images": []
    },
    {
      "id": "Q085",
      "order": 85,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Adaptive model",
        "vi": "Mô hình thích nghi"
      },
      "stem": {
        "en": "Why does the adaptive method require occupants to be free to change clothing?",
        "vi": "Vì sao phương pháp thích nghi yêu cầu người sử dụng được tự do thay đổi quần áo?"
      },
      "options": [
        {
          "id": "A",
          "en": "Behavioral adaptation is part of the empirical comfort response represented by the model.",
          "vi": "Thích ứng hành vi là một phần của phản ứng thoải mái theo kinh nghiệm được mô hình thể hiện."
        },
        {
          "id": "B",
          "en": "Changing clothing increases ventilation airflow.",
          "vi": "Việc thay quần áo sẽ làm tăng lưu lượng gió thông gió."
        },
        {
          "id": "C",
          "en": "It guarantees a fixed PMV of zero.",
          "vi": "Nó đảm bảo PMV cố định bằng 0."
        },
        {
          "id": "D",
          "en": "It eliminates the influence of outdoor weather.",
          "vi": "Nó giúp loại bỏ ảnh hưởng của thời tiết ngoài trời."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Mô hình thích nghi đã bao hàm khả năng con người thích ứng hành vi; nếu bị hạn chế quần áo, giả định mô hình không còn phù hợp.",
        "vi": "Mô hình thích nghi đã bao hàm khả năng con người thích ứng hành vi; nếu bị hạn chế quần áo, giả định mô hình không còn phù hợp."
      },
      "sourceText": "ASHRAE 55-2023, §5.4.1(c)",
      "images": []
    },
    {
      "id": "Q086",
      "order": 86,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Adaptive acceptability",
        "vi": "Mức chấp nhận theo mô hình thích nghi"
      },
      "stem": {
        "en": "How should the 90% acceptability contours in Figure 5-9 be used for compliance?",
        "vi": "Các đường 90% chấp nhận trong Hình 5-9 nên được dùng thế nào khi đánh giá tuân thủ?"
      },
      "options": [
        {
          "id": "A",
          "en": "They are mandatory and replace the 80% limits.",
          "vi": "Chúng là bắt buộc và thay thế giới hạn 80%."
        },
        {
          "id": "B",
          "en": "They are informative; compliance uses the 80% limits.",
          "vi": "Chúng mang tính thông tin; việc tuân thủ sử dụng giới hạn 80%."
        },
        {
          "id": "C",
          "en": "They apply only to mechanically cooled spaces.",
          "vi": "Chúng chỉ áp dụng cho những không gian được làm mát bằng cơ học."
        },
        {
          "id": "D",
          "en": "They set the minimum ventilation rate.",
          "vi": "Họ đặt lưu lượng thông gió tối thiểu."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Tiêu chuẩn quy định dùng giới hạn 80%; đường 90% chỉ được đưa vào để tham khảo.",
        "vi": "Tiêu chuẩn quy định dùng giới hạn 80%; đường 90% chỉ được đưa vào để tham khảo."
      },
      "sourceText": "ASHRAE 55-2023, §5.4.2",
      "images": [
        "/assets/questions/img_0005.png"
      ]
    },
    {
      "id": "Q087",
      "order": 87,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Control classification",
        "vi": "Phân loại điều khiển"
      },
      "stem": {
        "en": "What distinguishes Thermal Environmental Control Classification Level 1 from Level 5?",
        "vi": "Điểm khác biệt giữa Cấp phân loại điều khiển môi trường nhiệt 1 và 5 là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Level 1 has no controls; Level 5 has two controls per person.",
          "vi": "Cấp 1 không có bộ điều khiển; Cấp độ 5 có hai quyền kiểm soát cho mỗi người."
        },
        {
          "id": "B",
          "en": "Level 1 applies only outdoors; Level 5 applies only indoors.",
          "vi": "Cấp 1 chỉ áp dụng ngoài trời; Cấp độ 5 chỉ áp dụng trong nhà."
        },
        {
          "id": "C",
          "en": "Level 1 gives each occupant at least two personal control measures; Level 5 gives occupants no control.",
          "vi": "Cấp 1 cung cấp cho mỗi người sử dụng ít nhất hai biện pháp kiểm soát cá nhân; Cấp độ 5 khiến người sử dụng không có quyền kiểm soát."
        },
        {
          "id": "D",
          "en": "The levels differ only in instrument accuracy.",
          "vi": "Các mức này chỉ khác nhau về độ chính xác của thiết bị."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Thang phân loại phản ánh mức quyền kiểm soát cá nhân hoặc chung, không phải mức PMV.",
        "vi": "Thang phân loại phản ánh mức quyền kiểm soát cá nhân hoặc chung, không phải mức PMV."
      },
      "sourceText": "ASHRAE 55-2023, Table 6-1",
      "images": []
    },
    {
      "id": "Q088",
      "order": 88,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Existing-building evaluation",
        "vi": "Đánh giá tòa nhà hiện có"
      },
      "stem": {
        "en": "What is the conceptual difference between occupant surveys and environmental measurements?",
        "vi": "Khác biệt về bản chất giữa khảo sát người sử dụng và đo môi trường là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Surveys determine filter efficiency; measurements determine noise.",
          "vi": "Khảo sát xác định hiệu quả lọc; phép đo xác định tiếng ồn."
        },
        {
          "id": "B",
          "en": "Both methods only measure air temperature.",
          "vi": "Cả hai phương pháp chỉ đo nhiệt độ không khí."
        },
        {
          "id": "C",
          "en": "Measurements replace the need to observe clothing and activity.",
          "vi": "Các phép đo thay thế nhu cầu quan sát quần áo và hoạt động."
        },
        {
          "id": "D",
          "en": "Surveys measure reported satisfaction directly; measurements predict comfort from physical conditions.",
          "vi": "Các cuộc khảo sát đo lường mức độ hài lòng được báo cáo một cách trực tiếp; các phép đo dự đoán sự thoải mái từ điều kiện vật chất."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Khảo sát phản ánh đánh giá chủ quan trực tiếp; đo đạc dùng mô hình và điều kiện vật lý để dự đoán.",
        "vi": "Khảo sát phản ánh đánh giá chủ quan trực tiếp; đo đạc dùng mô hình và điều kiện vật lý để dự đoán."
      },
      "sourceText": "ASHRAE 55-2023, §§7.1 and 7.2",
      "images": []
    },
    {
      "id": "Q089",
      "order": 89,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Exceedance hours",
        "vi": "Số giờ vượt quá"
      },
      "stem": {
        "en": "What does an exceedance-hour metric communicate?",
        "vi": "Chỉ số giờ vượt giới hạn thể hiện điều gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "How many occupied hours fall outside the applicable comfort-zone limits.",
          "vi": "Có bao nhiêu giờ sử dụng nằm ngoài giới hạn vùng thoải mái hiện hành."
        },
        {
          "id": "B",
          "en": "The number of hours a fan operates above design power.",
          "vi": "Số giờ quạt hoạt động trên công suất thiết kế."
        },
        {
          "id": "C",
          "en": "The outdoor-air change rate.",
          "vi": "Tốc độ thay đổi gió ngoài."
        },
        {
          "id": "D",
          "en": "The filter dust holding capacity.",
          "vi": "Khả năng giữ bụi của bộ lọc."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "EH cộng các giờ có điều kiện ngoài vùng PMV hoặc vùng thích nghi; có thể chia cho tổng giờ có người để biểu diễn xác suất.",
        "vi": "EH cộng các giờ có điều kiện ngoài vùng PMV hoặc vùng thích nghi; có thể chia cho tổng giờ có người để biểu diễn xác suất."
      },
      "sourceText": "ASHRAE 55-2023, §7.4.2.2.1",
      "images": []
    },
    {
      "id": "Q090",
      "order": 90,
      "sectionId": "sec-010",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Measurement shielding",
        "vi": "Tấm chắn đo lường"
      },
      "stem": {
        "en": "Why must air-temperature sensors be shielded from surrounding radiation?",
        "vi": "Vì sao cảm biến nhiệt độ không khí phải được che chắn khỏi trao đổi bức xạ với môi trường xung quanh?"
      },
      "options": [
        {
          "id": "A",
          "en": "To make the sensor measure CO2 instead.",
          "vi": "Để làm cho cảm biến đo CO2 thay thế."
        },
        {
          "id": "B",
          "en": "To prevent radiant heat exchange from biasing the measured air temperature.",
          "vi": "Để ngăn chặn sự trao đổi nhiệt bức xạ làm sai lệch nhiệt độ không khí đo được."
        },
        {
          "id": "C",
          "en": "To raise its response time above 15 minutes.",
          "vi": "Để tăng thời gian phản hồi lên trên 15 phút."
        },
        {
          "id": "D",
          "en": "To convert it into a globe thermometer.",
          "vi": "Để chuyển đổi nó thành nhiệt kế quả địa cầu."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Nếu không che chắn, bức xạ từ bề mặt nóng/lạnh có thể làm cảm biến lệch khỏi nhiệt độ không khí thực.",
        "vi": "Nếu không che chắn, bức xạ từ bề mặt nóng/lạnh có thể làm cảm biến lệch khỏi nhiệt độ không khí thực."
      },
      "sourceText": "ASHRAE 55-2023, §7.3.4",
      "images": []
    },
    {
      "id": "Q091",
      "order": 91,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Why is MERV based on the composite minimum efficiency curve rather than the clean-filter curve alone?",
        "vi": "Vì sao MERV dựa trên đường hiệu suất tối thiểu tổng hợp thay vì chỉ đường của bộ lọc sạch?"
      },
      "options": [
        {
          "id": "A",
          "en": "It guarantees the lowest pressure drop.",
          "vi": "Nó đảm bảo mức giảm áp suất thấp nhất."
        },
        {
          "id": "B",
          "en": "It eliminates the need for particle counting.",
          "vi": "Nó giúp loại bỏ nhu cầu đếm hạt."
        },
        {
          "id": "C",
          "en": "It rates only dust mass.",
          "vi": "Nó chỉ đánh giá khối lượng bụi."
        },
        {
          "id": "D",
          "en": "It captures the weakest measured efficiency as the filter is incrementally loaded.",
          "vi": "Nó lấy hiệu suất đo được thấp nhất khi bộ lọc được nạp bụi tăng dần."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Một số vật liệu lọc, nhất là có điện tích, có thể giảm hiệu suất sau điều hòa/nạp bụi; lấy điểm thấp nhất tránh đánh giá quá cao.",
        "vi": "Một số vật liệu lọc, nhất là có điện tích, có thể giảm hiệu suất sau điều hòa/nạp bụi; lấy điểm thấp nhất tránh đánh giá quá cao."
      },
      "sourceText": "Supplied 52.2 file, §§10.7-10.8",
      "images": [
        "/assets/questions/img_0012.png"
      ]
    },
    {
      "id": "Q092",
      "order": 92,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Why is correlation ratio R measured without a filter?",
        "vi": "Vì sao đo tỷ số tương quan R khi không lắp bộ lọc?"
      },
      "options": [
        {
          "id": "A",
          "en": "To quantify upstream/downstream sampling bias independently of filter performance",
          "vi": "Định lượng độ chệch lấy mẫu phía trước/phía sau độc lập với hiệu năng bộ lọc"
        },
        {
          "id": "B",
          "en": "To determine dust holding capacity",
          "vi": "Để xác định khả năng giữ bụi"
        },
        {
          "id": "C",
          "en": "To increase face velocity",
          "vi": "Để tăng vận tốc bề mặt"
        },
        {
          "id": "D",
          "en": "To assign MERV directly",
          "vi": "Để gán MERV trực tiếp"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Khi ống trống, chênh lệch đếm hạt là do hệ lấy mẫu/thiết bị; R dùng để hiệu chỉnh độ xuyên qua quan sát.",
        "vi": "Khi ống trống, chênh lệch đếm hạt là do hệ lấy mẫu/thiết bị; R dùng để hiệu chỉnh độ xuyên qua quan sát."
      },
      "sourceText": "Supplied 52.2 file, §§10.3 and 10.6.3.6",
      "images": [
        "/assets/questions/img_0007.png"
      ]
    },
    {
      "id": "Q093",
      "order": 93,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Why are upstream and downstream samples alternated with purge intervals?",
        "vi": "Vì sao mẫu trước và sau lọc được lấy luân phiên kèm khoảng purge?"
      },
      "options": [
        {
          "id": "A",
          "en": "To dry the loading dust in the final filter",
          "vi": "Để làm khô bụi nạp trong bộ lọc cuối cùng"
        },
        {
          "id": "B",
          "en": "To compare concentrations at corresponding times while limiting carryover between sample locations",
          "vi": "Để so sánh nồng độ tại các thời điểm tương ứng đồng thời hạn chế nhiễm chéo giữa các vị trí mẫu"
        },
        {
          "id": "C",
          "en": "To change the filter face area",
          "vi": "Để thay đổi diện tích mặt bộ lọc"
        },
        {
          "id": "D",
          "en": "To measure sound level",
          "vi": "Để đo mức âm"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Trình tự U-D-U ước lượng nồng độ trước lọc tại thời điểm lấy mẫu sau lọc và purge giảm nhiễm chéo trong đường ống mẫu.",
        "vi": "Trình tự U-D-U ước lượng nồng độ trước lọc tại thời điểm lấy mẫu sau lọc và purge giảm nhiễm chéo trong đường ống mẫu."
      },
      "sourceText": "Supplied 52.2 file, §10.2",
      "images": []
    },
    {
      "id": "Q094",
      "order": 94,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which statement correctly distinguishes DHC from arrestance?",
        "vi": "Phát biểu nào phân biệt đúng DHC và arrestance?"
      },
      "options": [
        {
          "id": "A",
          "en": "DHC is pressure drop; arrestance is airflow.",
          "vi": "DHC là sụt áp; arrestance là lưu lượng gió."
        },
        {
          "id": "B",
          "en": "DHC applies only to PMV; arrestance applies to ventilation.",
          "vi": "DHC chỉ áp dụng cho PMV; arrestance chỉ áp dụng cho thông gió."
        },
        {
          "id": "C",
          "en": "DHC is captured dust mass; arrestance is the captured fraction of dust fed.",
          "vi": "DHC là khối lượng bụi giữ được; arrestance là tỷ phần bụi cấp vào được giữ lại."
        },
        {
          "id": "D",
          "en": "They are identical dimensionless values.",
          "vi": "Chúng là các giá trị không thứ nguyên giống hệt nhau."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "DHC có đơn vị khối lượng; arrestance là tỷ lệ phần trăm theo khối lượng, chủ yếu dùng cho lọc rất thấp.",
        "vi": "DHC có đơn vị khối lượng; arrestance là tỷ lệ phần trăm theo khối lượng, chủ yếu dùng cho lọc rất thấp."
      },
      "sourceText": "Supplied 52.2 file, §3 and §§10.7.2.13-10.7.2.14",
      "images": []
    },
    {
      "id": "Q095",
      "order": 95,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Why is a PM2.5 52.2 value not identical to an ambient-air PM2.5 regulatory metric?",
        "vi": "Vì sao giá trị PM2.5 52.2 không đồng nhất với chỉ số PM2.5 của quy chuẩn không khí ngoài trời?"
      },
      "options": [
        {
          "id": "A",
          "en": "PM2.5 52.2 measures only carbon dioxide.",
          "vi": "PM2.5 52.2 chỉ đo lượng carbon dioxide."
        },
        {
          "id": "B",
          "en": "Ambient PM2.5 has no size definition.",
          "vi": "Môi trường xung quanh PM2.5 không có định nghĩa kích thước."
        },
        {
          "id": "C",
          "en": "PM2.5 52.2 is a pressure-drop value.",
          "vi": "PM2.5 52.2 là giá trị giảm áp suất."
        },
        {
          "id": "D",
          "en": "The size cutoffs and particle measurement methods are different.",
          "vi": "Giới hạn kích thước và phương pháp đo hạt là khác nhau."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Tệp chỉ coi PM52.2 là ước lượng hợp lý; không được đánh đồng vì cách cắt dải quang học và phương pháp đo khác.",
        "vi": "Tệp chỉ coi PM52.2 là ước lượng hợp lý; không được đánh đồng vì cách cắt dải quang học và phương pháp đo khác."
      },
      "sourceText": "Supplied 52.2 file, Foreword and §10.8.4",
      "images": []
    },
    {
      "id": "Q096",
      "order": 96,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Why must the selected final resistance be at least twice the initial resistance for MERV testing?",
        "vi": "Vì sao sức cản cuối được chọn phải ít nhất gấp đôi sức cản ban đầu khi thử MERV?"
      },
      "options": [
        {
          "id": "A",
          "en": "To ensure performance is evaluated over a meaningful loading range.",
          "vi": "Để đảm bảo hiệu suất được đánh giá trong phạm vi nạp bụi có ý nghĩa."
        },
        {
          "id": "B",
          "en": "To force every filter to fail.",
          "vi": "Để buộc mọi bộ lọc bị lỗi."
        },
        {
          "id": "C",
          "en": "To make face velocity zero.",
          "vi": "Để làm cho vận tốc bề mặt bằng không."
        },
        {
          "id": "D",
          "en": "To replace the clean-filter PSE test.",
          "vi": "Để thay thế kiểm tra PSE bộ lọc sạch."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Khoảng tăng sức cản đủ lớn tạo các mốc 1/4, 1/2, 3/4 và cuối để khảo sát biến đổi hiệu suất trong quá trình nạp.",
        "vi": "Khoảng tăng sức cản đủ lớn tạo các mốc 1/4, 1/2, 3/4 và cuối để khảo sát biến đổi hiệu suất trong quá trình nạp."
      },
      "sourceText": "Supplied 52.2 file, §§10.7.1.1 and 12.2",
      "images": []
    },
    {
      "id": "Q097",
      "order": 97,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What physical relationship defines face velocity?",
        "vi": "Quan hệ vật lý nào định nghĩa tốc độ mặt lọc?"
      },
      "options": [
        {
          "id": "A",
          "en": "Pressure drop divided by dust mass",
          "vi": "Sụt áp chia cho khối lượng bụi"
        },
        {
          "id": "B",
          "en": "Volumetric airflow divided by nominal face area",
          "vi": "Lưu lượng thể tích chia cho diện tích mặt danh định"
        },
        {
          "id": "C",
          "en": "Media area divided by airflow",
          "vi": "Diện tích vật liệu lọc chia cho lưu lượng gió"
        },
        {
          "id": "D",
          "en": "Particle count divided by sample time",
          "vi": "Số lượng hạt chia cho thời gian lấy mẫu"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Vface = Q/Aface; vì vậy với kích thước mặt khác 610×610 mm phải chỉnh lưu lượng để giữ cùng tốc độ.",
        "vi": "Vface = Q/Aface; vì vậy với kích thước mặt khác 610×610 mm phải chỉnh lưu lượng để giữ cùng tốc độ."
      },
      "sourceText": "Supplied 52.2 file, §3 definition of face velocity and §8.1.4",
      "images": []
    },
    {
      "id": "Q098",
      "order": 98,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Why is the KCl aerosol brought to a Boltzmann charge distribution?",
        "vi": "Vì sao aerosol KCl được đưa về phân bố điện tích Boltzmann?"
      },
      "options": [
        {
          "id": "A",
          "en": "To melt KCl particles",
          "vi": "Để làm tan chảy hạt KCl"
        },
        {
          "id": "B",
          "en": "To increase dust holding capacity",
          "vi": "Để tăng khả năng giữ bụi"
        },
        {
          "id": "C",
          "en": "To represent the average charge distribution of ambient aerosol consistently",
          "vi": "Biểu diễn nhất quán phân bố điện tích trung bình của khí dung môi trường"
        },
        {
          "id": "D",
          "en": "To eliminate the need for an OPC",
          "vi": "Để loại bỏ sự cần thiết của OPC"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Trung hòa điện tích làm trạng thái aerosol thử có tính tái lập và gần phân bố điện tích trung bình trong không khí.",
        "vi": "Trung hòa điện tích làm trạng thái aerosol thử có tính tái lập và gần phân bố điện tích trung bình trong không khí."
      },
      "sourceText": "Supplied 52.2 file, §3 definition of charge neutralizer and §4.3.3",
      "images": []
    },
    {
      "id": "Q099",
      "order": 99,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What is the role of standardized loading dust?",
        "vi": "Bụi nạp tiêu chuẩn có vai trò gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "To calibrate room temperature sensors",
          "vi": "Để hiệu chỉnh cảm biến nhiệt độ phòng"
        },
        {
          "id": "B",
          "en": "To determine ventilation rate per person",
          "vi": "Để xác định lưu lượng thông gió cho mỗi người"
        },
        {
          "id": "C",
          "en": "To replace the KCl efficiency aerosol in every measurement",
          "vi": "Để thay thế khí dung hiệu suất KCl trong mọi phép đo"
        },
        {
          "id": "D",
          "en": "To simulate particle accumulation and reveal performance changes through service loading",
          "vi": "Để mô phỏng sự tích tụ hạt và phát hiện những thay đổi về hiệu suất trong quá trình tích bụi khi vận hành"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Bụi nạp tạo tải tuổi thọ mô phỏng; KCl vẫn là aerosol đo PSE tại các mốc.",
        "vi": "Bụi nạp tạo tải tuổi thọ mô phỏng; KCl vẫn là aerosol đo PSE tại các mốc."
      },
      "sourceText": "Supplied 52.2 file, §§2.2, 6.2, and 10.7",
      "images": []
    },
    {
      "id": "Q100",
      "order": 100,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What does the composite minimum curve represent?",
        "vi": "Đường hiệu suất tối thiểu tổng hợp biểu diễn điều gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "The lowest PSE observed in each of 12 size channels across the six loading-state measurements",
          "vi": "PSE thấp nhất quan sát được ở từng kênh trong 12 kênh kích thước qua sáu phép đo ở các trạng thái nạp bụi"
        },
        {
          "id": "B",
          "en": "The average pressure drop at four airflow rates",
          "vi": "Sụt áp trung bình tại bốn mức lưu lượng gió"
        },
        {
          "id": "C",
          "en": "The maximum clean-filter efficiency only",
          "vi": "Chỉ hiệu suất lọc sạch tối đa"
        },
        {
          "id": "D",
          "en": "The outdoor PM concentration",
          "vi": "Nồng độ PM ngoài trời"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Mỗi kênh lấy điểm thấp nhất trong sáu đường: sạch, bốn mốc nạp trung gian và mốc cuối.",
        "vi": "Mỗi kênh lấy điểm thấp nhất trong sáu đường: sạch, bốn mốc nạp trung gian và mốc cuối."
      },
      "sourceText": "Supplied 52.2 file, §§10.8.1-10.8.3",
      "images": []
    },
    {
      "id": "Q101",
      "order": 101,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Why should pressure drop be considered together with MERV in HVAC selection?",
        "vi": "Vì sao khi chọn lọc HVAC cần xét tổn thất áp suất cùng với MERV?"
      },
      "options": [
        {
          "id": "A",
          "en": "MERV directly specifies fan motor horsepower.",
          "vi": "MERV chỉ định trực tiếp công suất động cơ quạt."
        },
        {
          "id": "B",
          "en": "Higher resistance can increase fan duty and energy even when particle removal is desirable.",
          "vi": "Trở lực cao hơn có thể tăng công suất và năng lượng của quạt ngay cả khi muốn loại bỏ hạt."
        },
        {
          "id": "C",
          "en": "Pressure drop determines room humidity only.",
          "vi": "Sụt áp chỉ xác định độ ẩm trong phòng."
        },
        {
          "id": "D",
          "en": "Pressure drop has no effect on an air system.",
          "vi": "Việc giảm áp suất không ảnh hưởng đến hệ thống không khí."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "52.2 đo hai đặc tính riêng; người thiết kế phải cân bằng chất lượng lọc với năng lượng quạt và khả năng hệ thống.",
        "vi": "52.2 đo hai đặc tính riêng; người thiết kế phải cân bằng chất lượng lọc với năng lượng quạt và khả năng hệ thống."
      },
      "sourceText": "Supplied 52.2 file, Foreword, §§2 and 9",
      "images": []
    },
    {
      "id": "Q102",
      "order": 102,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Why can one low composite efficiency range limit the final MERV?",
        "vi": "Vì sao một dải hiệu suất tổng hợp thấp có thể giới hạn MERV cuối?"
      },
      "options": [
        {
          "id": "A",
          "en": "MERV is the arithmetic mean of E1, E2, and E3.",
          "vi": "MERV là giá trị trung bình số học của E1, E2 và E3."
        },
        {
          "id": "B",
          "en": "Only the highest of E1, E2, and E3 is used.",
          "vi": "Chỉ sử dụng mức cao nhất của E1, E2 và E3."
        },
        {
          "id": "C",
          "en": "A MERV level must satisfy every applicable E1, E2, and E3 threshold in its table row.",
          "vi": "Một cấp MERV phải thỏa mọi ngưỡng E1, E2 và E3 áp dụng trong hàng tương ứng của bảng."
        },
        {
          "id": "D",
          "en": "MERV depends only on initial resistance.",
          "vi": "MERV chỉ phụ thuộc vào trở lực ban đầu."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Phân hạng là theo điều kiện đồng thời; không được bù E1 thấp bằng E3 rất cao.",
        "vi": "Phân hạng là theo điều kiện đồng thời; không được bù E1 thấp bằng E3 rất cao."
      },
      "sourceText": "Supplied 52.2 file, Table 12-1",
      "images": []
    },
    {
      "id": "Q103",
      "order": 103,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Why is average arrestance used for MERV 1 through 4?",
        "vi": "Vì sao arrestance trung bình được dùng cho MERV 1 đến 4?"
      },
      "options": [
        {
          "id": "A",
          "en": "Their E1 efficiency is above 95%.",
          "vi": "Hiệu suất E1 của chúng là trên 95%."
        },
        {
          "id": "B",
          "en": "They are HEPA filters.",
          "vi": "Chúng là bộ lọc HEPA."
        },
        {
          "id": "C",
          "en": "They are never dust-loaded.",
          "vi": "Chúng không bao giờ bị dính bụi."
        },
        {
          "id": "D",
          "en": "Their E3 efficiency is below 20%, so a loading-dust mass metric differentiates the low-efficiency levels.",
          "vi": "Hiệu suất E3 của chúng thấp hơn 20%, do đó, thước đo khối lượng bụi nạp sẽ phân biệt các mức hiệu suất thấp."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Các mức 1-4 cùng có E3<20%; ngưỡng Aavg lần lượt phân biệt các mức.",
        "vi": "Các mức 1-4 cùng có E3<20%; ngưỡng Aavg lần lượt phân biệt các mức."
      },
      "sourceText": "Supplied 52.2 file, §§12.3 and Table 12-1",
      "images": []
    },
    {
      "id": "Q104",
      "order": 104,
      "sectionId": "sec-011",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "What is the purpose of maintaining reference filters?",
        "vi": "Mục đích duy trì các bộ lọc chuẩn tham chiếu là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "To detect drift in test-rig resistance and efficiency performance over time",
          "vi": "Phát hiện sự trôi của trở lực giàn thử và hiệu suất lọc theo thời gian"
        },
        {
          "id": "B",
          "en": "To replace every test sample",
          "vi": "Để thay thế mọi mẫu thử nghiệm"
        },
        {
          "id": "C",
          "en": "To determine occupant comfort",
          "vi": "Để xác định sự thoải mái của người sử dụng"
        },
        {
          "id": "D",
          "en": "To set outdoor airflow",
          "vi": "Để cài đặt luồng gió ngoài trời"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "So sánh định kỳ với đường cơ sở giúp phát hiện OPC hoặc hệ ống thử đã lệch sau khi hiệu chuẩn.",
        "vi": "So sánh định kỳ với đường cơ sở giúp phát hiện OPC hoặc hệ ống thử đã lệch sau khi hiệu chuẩn."
      },
      "sourceText": "Supplied 52.2 file, §5.18.1",
      "images": []
    },
    {
      "id": "Q105",
      "order": 105,
      "sectionId": "sec-013",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "Why does the addendum distinguish occupant sensors from CO2 measurements for zero ventilation?",
        "vi": "Vì sao addendum phân biệt cảm biến hiện diện với đo CO2 khi cho giảm thông gió về 0?"
      },
      "options": [
        {
          "id": "A",
          "en": "CO2 sensors cannot be used for any DCV reset.",
          "vi": "Không thể sử dụng cảm biến CO2 cho bất kỳ thiết lập lại DCV nào."
        },
        {
          "id": "B",
          "en": "Zero flow is tied to confirmed zero population, not merely a low contaminant indication.",
          "vi": "Lưu lượng bằng 0 gắn với việc xác nhận không có người, không chỉ với tín hiệu nồng độ chất ô nhiễm thấp."
        },
        {
          "id": "C",
          "en": "Occupant sensors directly measure outdoor airflow.",
          "vi": "Cảm biến hiện diện đo trực tiếp luồng gió ngoài."
        },
        {
          "id": "D",
          "en": "CO2 always proves the zone is unoccupied.",
          "vi": "CO2 luôn chứng tỏ khu vực đó không có người sử dụng."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "CO2 có thể tham gia reset theo tải người, nhưng addendum chỉ cho về 0 khi cảm biến hiện diện xác nhận không có người.",
        "vi": "CO2 có thể tham gia reset theo tải người, nhưng addendum chỉ cho về 0 khi cảm biến hiện diện xác nhận không có người."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Foreword and revised §6.2.7.1",
      "images": []
    },
    {
      "id": "Q106",
      "order": 106,
      "sectionId": "sec-013",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "Why is occupied-standby not the same as unoccupied mode?",
        "vi": "Vì sao occupied-standby không giống unoccupied mode?"
      },
      "options": [
        {
          "id": "A",
          "en": "Both modes are defined only by CO2.",
          "vi": "Cả hai chế độ chỉ được xác định bởi CO2."
        },
        {
          "id": "B",
          "en": "Occupied-standby occurs only at night.",
          "vi": "Chế độ chờ có người chỉ diễn ra vào ban đêm."
        },
        {
          "id": "C",
          "en": "The schedule still calls the zone occupied; only the sensor currently detects no people.",
          "vi": "Theo lịch, vùng vẫn ở trạng thái occupied; chỉ có cảm biến hiện không phát hiện người."
        },
        {
          "id": "D",
          "en": "Unoccupied mode always has detected occupants.",
          "vi": "Chế độ không có người luôn phát hiện được người sử dụng."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Phân biệt này cho phép phản ứng nhanh với khoảng trống tạm thời trong giờ dự kiến sử dụng.",
        "vi": "Phân biệt này cho phép phản ứng nhanh với khoảng trống tạm thời trong giờ dự kiến sử dụng."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, added §3 definitions",
      "images": [
        "/assets/questions/img_0008.png"
      ]
    },
    {
      "id": "Q107",
      "order": 107,
      "sectionId": "sec-013",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "What source does the Ra×Az building component principally represent?",
        "vi": "Thành phần công trình Ra×Az chủ yếu đại diện cho nguồn nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "Only occupant bioeffluents",
          "vi": "Chỉ các chất ô nhiễm sinh học do người sử dụng phát sinh"
        },
        {
          "id": "B",
          "en": "Cooling-coil sensible load",
          "vi": "Tải hiện của dàn coil làm mát"
        },
        {
          "id": "C",
          "en": "Filter dust holding capacity",
          "vi": "Khả năng giữ bụi của bộ lọc"
        },
        {
          "id": "D",
          "en": "Area-related contaminant sources independent of current population",
          "vi": "Các nguồn ô nhiễm theo diện tích, không phụ thuộc số người hiện tại"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Ra nhân diện tích bảo vệ thông gió cho nguồn liên quan vật liệu/diện tích ngay cả khi số người thay đổi.",
        "vi": "Ra nhân diện tích bảo vệ thông gió cho nguồn liên quan vật liệu/diện tích ngay cả khi số người thay đổi."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, revised §6.2.7.1 and Table 6.2.2.1",
      "images": []
    },
    {
      "id": "Q108",
      "order": 108,
      "sectionId": "sec-013",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "Why can a lecture hall be reduced to zero in occupied-standby while a science laboratory cannot under this addendum?",
        "vi": "Vì sao lecture hall có thể giảm về 0 ở occupied-standby còn phòng thí nghiệm khoa học thì không theo addendum này?"
      },
      "options": [
        {
          "id": "A",
          "en": "The lecture hall row carries Note H; the science laboratory row does not.",
          "vi": "Hàng dành cho giảng đường có Note H; hàng dành cho phòng thí nghiệm khoa học thì không."
        },
        {
          "id": "B",
          "en": "Science laboratories always have zero Ra.",
          "vi": "Phòng thí nghiệm khoa học luôn có Ra bằng 0."
        },
        {
          "id": "C",
          "en": "Lecture halls have no people component.",
          "vi": "Giảng đường không có người."
        },
        {
          "id": "D",
          "en": "The distinction depends only on floor area.",
          "vi": "Sự khác biệt chỉ phụ thuộc vào diện tích sàn."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Quyền giảm về 0 là quy định theo từng dòng bảng, không suy rộng cho mọi không gian trống.",
        "vi": "Quyền giảm về 0 là quy định theo từng dòng bảng, không suy rộng cho mọi không gian trống."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1",
      "images": []
    },
    {
      "id": "Q109",
      "order": 109,
      "sectionId": "sec-013",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "What is the key safety logic when occupancy returns?",
        "vi": "Logic an toàn cốt lõi khi người quay lại là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Wait until the next daily schedule.",
          "vi": "Đợi đến lịch hàng ngày tiếp theo."
        },
        {
          "id": "B",
          "en": "Restore Vbz whenever occupancy is detected.",
          "vi": "Khôi phục Vbz bất cứ khi nào phát hiện có người sử dụng."
        },
        {
          "id": "C",
          "en": "Keep ventilation at zero until CO2 exceeds a limit.",
          "vi": "Giữ thông gió ở mức 0 cho đến khi CO2 vượt quá giới hạn."
        },
        {
          "id": "D",
          "en": "Open only the exhaust damper.",
          "vi": "Chỉ mở van gió thải."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Ngoại lệ về 0 chấm dứt ngay khi phát hiện người; điều khiển không được giữ vùng ở trạng thái standby.",
        "vi": "Ngoại lệ về 0 chấm dứt ngay khi phát hiện người; điều khiển không được giữ vùng ở trạng thái standby."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, exception to revised §6.2.7.1.2",
      "images": []
    },
    {
      "id": "Q110",
      "order": 110,
      "sectionId": "sec-013",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "Why does the table state that it is not valid in isolation?",
        "vi": "Vì sao bảng ghi rõ không có giá trị khi dùng tách rời?"
      },
      "options": [
        {
          "id": "A",
          "en": "The table contains no numerical values.",
          "vi": "Bảng không chứa giá trị số."
        },
        {
          "id": "B",
          "en": "It is only a manufacturer catalog.",
          "vi": "Đây chỉ là danh mục của nhà sản xuất."
        },
        {
          "id": "C",
          "en": "Its rates must be applied with the accompanying general and item-specific notes and other standard requirements.",
          "vi": "Các giá trị lưu lượng phải được áp dụng cùng các ghi chú chung, ghi chú riêng cho từng loại hình và các yêu cầu khác của tiêu chuẩn."
        },
        {
          "id": "D",
          "en": "Every row requires the same Note H.",
          "vi": "Mỗi hàng yêu cầu cùng một Note H."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Các ghi chú ETS, mật độ không khí, mật độ người, loại hình chưa liệt kê và ghi chú A-H thay đổi cách áp dụng.",
        "vi": "Các ghi chú ETS, mật độ không khí, mật độ người, loại hình chưa liệt kê và ghi chú A-H thay đổi cách áp dụng."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1 heading and notes",
      "images": []
    },
    {
      "id": "Q111",
      "order": 111,
      "sectionId": "sec-013",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Understand",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "When should the default occupant density in the table be used?",
        "vi": "Khi nào dùng mật độ người mặc định trong bảng?"
      },
      "options": [
        {
          "id": "A",
          "en": "Whenever an occupant sensor is installed",
          "vi": "Bất cứ khi nào cảm biến hiện diện được lắp đặt"
        },
        {
          "id": "B",
          "en": "Only in unoccupied mode",
          "vi": "Chỉ ở chế độ không có người"
        },
        {
          "id": "C",
          "en": "Only for dwelling units",
          "vi": "Chỉ dành cho căn hộ chung cư"
        },
        {
          "id": "D",
          "en": "When actual occupant density is not known",
          "vi": "Khi không biết mật độ người sử dụng thực tế"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Nếu biết mật độ thực thì dùng dữ liệu thực; mặc định là phương án thay thế khi chưa biết.",
        "vi": "Nếu biết mật độ thực thì dùng dữ liệu thực; mặc định là phương án thay thế khi chưa biết."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1 General Note 4",
      "images": []
    },
    {
      "id": "Q112",
      "order": 112,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why are Sections 6.4, 6.7, and 6.8 called cross-path requirements?",
        "vi": "Vì sao các Mục 6.4, 6.7 và 6.8 được xem là yêu cầu xuyên suốt các đường tuân thủ?"
      },
      "options": [
        {
          "id": "A",
          "en": "They apply only to lighting systems.",
          "vi": "Chúng chỉ áp dụng cho hệ thống chiếu sáng."
        },
        {
          "id": "B",
          "en": "They replace all requirements in Section 6.5.",
          "vi": "Chúng thay thế tất cả các yêu cầu trong Mục 6.5."
        },
        {
          "id": "C",
          "en": "They generally apply regardless of the selected additional HVAC path, subject to stated exceptions.",
          "vi": "Chúng thường được áp dụng bất kể đường dẫn HVAC bổ sung đã chọn, ngoại trừ các trường hợp ngoại lệ đã nêu."
        },
        {
          "id": "D",
          "en": "They are informative appendices only.",
          "vi": "Đây chỉ là những phụ lục cung cấp thông tin."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Chọn đường bổ sung không tự động loại bỏ yêu cầu bắt buộc, hồ sơ và hiệu suất thiết bị; phải kiểm tra ngoại lệ cụ thể.",
        "vi": "Chọn đường bổ sung không tự động loại bỏ yêu cầu bắt buộc, hồ sơ và hiệu suất thiết bị; phải kiểm tra ngoại lệ cụ thể."
      },
      "sourceText": "ASHRAE 90.1-2022, §§6.2.1–6.2.2",
      "images": [
        "/assets/questions/img_0009.png"
      ]
    },
    {
      "id": "Q113",
      "order": 113,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why can one nonqualifying HVAC system disqualify a building from the simplified path?",
        "vi": "Vì sao chỉ một hệ HVAC không đạt cũng có thể làm công trình không dùng được đường đơn giản hóa?"
      },
      "options": [
        {
          "id": "A",
          "en": "Only the largest system is tested.",
          "vi": "Chỉ hệ thống lớn nhất mới được thử nghiệm."
        },
        {
          "id": "B",
          "en": "The path applies by floor rather than by building.",
          "vi": "Đường dẫn áp dụng theo tầng chứ không phải theo tòa nhà."
        },
        {
          "id": "C",
          "en": "The path permits any central system.",
          "vi": "Đường dẫn cho phép mọi hệ thống trung tâm."
        },
        {
          "id": "D",
          "en": "Every HVAC system in the building must satisfy the Section 6.3 criteria.",
          "vi": "Mọi hệ thống HVAC trong tòa nhà đều phải đáp ứng tiêu chí Mục 6.3."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Điều kiện là toàn bộ hệ HVAC của công trình đều đạt; không được chọn đường đơn giản hóa riêng lẻ cho một hệ không độc lập theo ý muốn.",
        "vi": "Điều kiện là toàn bộ hệ HVAC của công trình đều đạt; không được chọn đường đơn giản hóa riêng lẻ cho một hệ không độc lập theo ý muốn."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.3.1(c) and Informative Note to §6.2.2",
      "images": []
    },
    {
      "id": "Q114",
      "order": 114,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What is the energy purpose of a thermostat dead band?",
        "vi": "Mục đích năng lượng của dead band thermostat là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "To create a range in which heating and cooling are off or minimized",
          "vi": "Để tạo phạm vi tắt hoặc giảm thiểu hệ thống sưởi và làm mát"
        },
        {
          "id": "B",
          "en": "To force heating and cooling to overlap",
          "vi": "Để buộc hệ thống sưởi và làm mát chồng lên nhau"
        },
        {
          "id": "C",
          "en": "To increase outdoor-air intake at all times",
          "vi": "Để luôn tăng lượng gió ngoài vào"
        },
        {
          "id": "D",
          "en": "To bypass zone controls",
          "vi": "Để bỏ qua điều khiển vùng"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Dead band cắt hoặc giảm năng lượng hai chế độ trong một dải nhiệt độ, hạn chế sưởi và làm mát đối kháng.",
        "vi": "Dead band cắt hoặc giảm năng lượng hai chế độ trong một dải nhiệt độ, hạn chế sưởi và làm mát đối kháng."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.1.2",
      "images": []
    },
    {
      "id": "Q115",
      "order": 115,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "How does optimum start differ from a fixed early-start schedule?",
        "vi": "Optimum start khác lịch khởi động sớm cố định như thế nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "It always starts exactly two hours early.",
          "vi": "Nó luôn bắt đầu sớm đúng hai giờ."
        },
        {
          "id": "B",
          "en": "It adjusts start time using space error, outdoor temperature, and time to occupancy.",
          "vi": "Hệ thống điều chỉnh thời điểm khởi động theo sai lệch nhiệt độ không gian, nhiệt độ ngoài trời và thời điểm bắt đầu có người."
        },
        {
          "id": "C",
          "en": "It disables occupied set points.",
          "vi": "Nó vô hiệu hóa các điểm đặt của chế độ có người."
        },
        {
          "id": "D",
          "en": "It operates only from a CO2 sensor.",
          "vi": "Nó chỉ hoạt động từ cảm biến CO2."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Thuật toán thay đổi thời điểm khởi động theo điều kiện thực, nhờ đó vừa đạt setpoint đúng giờ vừa giảm thời gian chạy thừa.",
        "vi": "Thuật toán thay đổi thời điểm khởi động theo điều kiện thực, nhờ đó vừa đạt setpoint đúng giờ vừa giảm thời gian chạy thừa."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.3",
      "images": []
    },
    {
      "id": "Q116",
      "order": 116,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why must a central plant remain stable while serving only its smallest isolation area?",
        "vi": "Vì sao central plant phải ổn định khi chỉ phục vụ khu vực cô lập nhỏ nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "Because all zones must operate continuously.",
          "vi": "Vì tất cả các vùng đều phải hoạt động liên tục."
        },
        {
          "id": "B",
          "en": "Because isolation dampers must remain open.",
          "vi": "Vì van gió cách ly phải luôn mở."
        },
        {
          "id": "C",
          "en": "Because nonsimultaneous occupancy can leave only that small load active.",
          "vi": "Vì các vùng không được sử dụng đồng thời nên có lúc chỉ còn tải nhỏ đó hoạt động."
        },
        {
          "id": "D",
          "en": "Because plant efficiency tables are based only on full load.",
          "vi": "Vì các bảng hiệu suất trạm máy chỉ dựa trên toàn tải."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Khi các khu vực khác tắt, plant vẫn phải điều chỉnh được ở tải tối thiểu thực tế mà không hunting hoặc mất kiểm soát.",
        "vi": "Khi các khu vực khác tắt, plant vẫn phải điều chỉnh được ở tải tối thiểu thực tế mà không hunting hoặc mất kiểm soát."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.4",
      "images": []
    },
    {
      "id": "Q117",
      "order": 117,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why are rented-unoccupied and unrented-unoccupied guest-room modes treated differently?",
        "vi": "Vì sao chế độ phòng đã thuê-không người và chưa thuê-không người được xử lý khác nhau?"
      },
      "options": [
        {
          "id": "A",
          "en": "An unrented room requires occupied comfort continuously.",
          "vi": "Một căn phòng chưa được thuê đòi hỏi sự thoải mái liên tục."
        },
        {
          "id": "B",
          "en": "A rented room cannot use occupancy sensing.",
          "vi": "Phòng thuê không thể sử dụng cảm biến có người."
        },
        {
          "id": "C",
          "en": "Only unrented rooms require ventilation.",
          "vi": "Chỉ những phòng chưa cho thuê mới cần thông gió."
        },
        {
          "id": "D",
          "en": "An unrented room can accept a deeper, longer reset than a temporarily empty rented room.",
          "vi": "Phòng chưa thuê có thể chấp nhận reset sâu hơn, lâu hơn so với phòng thuê tạm thời trống."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Phòng đã thuê có thể sắp có khách quay lại nên reset vừa phải; phòng chưa thuê cho phép setpoint xa hơn để tiết kiệm.",
        "vi": "Phòng đã thuê có thể sắp có khách quay lại nên reset vừa phải; phòng chưa thuê cho phép setpoint xa hơn để tiết kiệm."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.5.1",
      "images": []
    },
    {
      "id": "Q118",
      "order": 118,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why are outdoor-air dampers normally closed during warm-up or setback?",
        "vi": "Vì sao damper gió ngoài thường đóng trong warm-up hoặc setback?"
      },
      "options": [
        {
          "id": "A",
          "en": "To avoid conditioning unnecessary outdoor air when ventilation is not required",
          "vi": "Tránh xử lý lượng gió ngoài không cần thiết khi không có yêu cầu thông gió"
        },
        {
          "id": "B",
          "en": "To increase ventilation load intentionally",
          "vi": "Để tăng tải thông gió có chủ ý"
        },
        {
          "id": "C",
          "en": "To prevent all return airflow",
          "vi": "Để ngăn chặn tất cả luồng gió quay trở lại"
        },
        {
          "id": "D",
          "en": "To satisfy filter loading tests",
          "vi": "Để đáp ứng các thử nghiệm nạp bụi bộ lọc"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Đóng damper giảm tải sưởi/làm mát do gió ngoài; ngoại lệ khi gió ngoài giảm năng lượng hoặc vẫn phải cấp theo mã.",
        "vi": "Đóng damper giảm tải sưởi/làm mát do gió ngoài; ngoại lệ khi gió ngoài giảm năng lượng hoặc vẫn phải cấp theo mã."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.4.2",
      "images": []
    },
    {
      "id": "Q119",
      "order": 119,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why does the garage requirement pair contaminant sensing with variable airflow?",
        "vi": "Vì sao yêu cầu bãi xe ghép cảm biến chất ô nhiễm với lưu lượng biến đổi?"
      },
      "options": [
        {
          "id": "A",
          "en": "Contaminant sensors directly cool the garage.",
          "vi": "Cảm biến chất gây ô nhiễm trực tiếp làm mát gara."
        },
        {
          "id": "B",
          "en": "Ventilation can be reduced safely when contaminant levels are low.",
          "vi": "Có thể giảm lưu lượng thông gió an toàn khi nồng độ chất ô nhiễm thấp."
        },
        {
          "id": "C",
          "en": "Fans must always run at design flow.",
          "vi": "Quạt phải luôn chạy theo lưu lượng thiết kế."
        },
        {
          "id": "D",
          "en": "The approach eliminates all exhaust air.",
          "vi": "Phương pháp này giúp loại bỏ toàn bộ gió thải."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Điều khiển theo nhu cầu tránh chạy quạt toàn tải khi mức ô nhiễm thấp nhưng vẫn tăng gió khi nồng độ yêu cầu.",
        "vi": "Điều khiển theo nhu cầu tránh chạy quạt toàn tải khi mức ô nhiễm thấp nhưng vẫn tăng gió khi nồng độ yêu cầu."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.4.5",
      "images": []
    },
    {
      "id": "Q120",
      "order": 120,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What does the humidification/dehumidification interlock prevent?",
        "vi": "Interlock tạo ẩm/khử ẩm ngăn hiện tượng gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Cooling during occupied hours",
          "vi": "Làm mát trong thời gian sử dụng"
        },
        {
          "id": "B",
          "en": "All humidity control in hospitals",
          "vi": "Kiểm soát toàn bộ độ ẩm trong bệnh viện"
        },
        {
          "id": "C",
          "en": "Simultaneous humidification and dehumidification",
          "vi": "Tạo ẩm và hút ẩm đồng thời"
        },
        {
          "id": "D",
          "en": "Outdoor-air economizer operation",
          "vi": "Vận hành economizer gió ngoài"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Hai quá trình đối nghịch chạy cùng lúc gây lãng phí; interlock cơ khí hoặc phần mềm phải ngăn điều đó.",
        "vi": "Hai quá trình đối nghịch chạy cùng lúc gây lãng phí; interlock cơ khí hoặc phần mềm phải ngăn điều đó."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.6.3",
      "images": []
    },
    {
      "id": "Q121",
      "order": 121,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "How does Section 90.1 DCV interact with Standard 62.1?",
        "vi": "DCV của Standard 90.1 tương tác với Standard 62.1 như thế nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "90.1 replaces all 62.1 outdoor-air calculations.",
          "vi": "90.1 thay thế tất cả các tính toán về gió ngoài 62.1."
        },
        {
          "id": "B",
          "en": "DCV permits zero airflow in every occupied zone.",
          "vi": "DCV cho phép lưu lượng gió bằng không ở mọi khu vực có người sử dụng."
        },
        {
          "id": "C",
          "en": "62.1 applies only to heating systems.",
          "vi": "62.1 chỉ áp dụng cho hệ thống sưởi ấm."
        },
        {
          "id": "D",
          "en": "90.1 requires energy-oriented control while ventilation must still comply with 62.1.",
          "vi": "90.1 yêu cầu kiểm soát theo hướng năng lượng trong khi hệ thống thông gió vẫn phải tuân thủ 62.1."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "90.1 quyết định khi nào phải có điều khiển theo nhu cầu; lưu lượng và chất lượng thông gió vẫn phải thỏa 62.1.",
        "vi": "90.1 quyết định khi nào phải có điều khiển theo nhu cầu; lưu lượng và chất lượng thông gió vẫn phải thỏa 62.1."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.8",
      "images": []
    },
    {
      "id": "Q122",
      "order": 122,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why must DDC identify zones that excessively drive reset logic?",
        "vi": "Vì sao DDC phải nhận biết vùng đang chi phối reset quá mức?"
      },
      "options": [
        {
          "id": "A",
          "en": "A faulty or exceptional zone can otherwise force inefficient system-wide set points.",
          "vi": "Một vùng bị lỗi hoặc ngoại lệ có thể buộc các điểm đặt trên toàn hệ thống hoạt động kém hiệu quả."
        },
        {
          "id": "B",
          "en": "Every zone must command maximum pressure.",
          "vi": "Mỗi vùng phải có áp suất tối đa."
        },
        {
          "id": "C",
          "en": "It eliminates the need for sensors.",
          "vi": "Nó giúp loại bỏ sự cần thiết của cảm biến."
        },
        {
          "id": "D",
          "en": "It guarantees constant airflow.",
          "vi": "Nó đảm bảo lưu lượng gió liên tục."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Phát hiện và cho phép loại vùng “rogue” khỏi thuật toán giúp reset phản ánh nhu cầu đại diện thay vì một tín hiệu bất thường.",
        "vi": "Phát hiện và cho phép loại vùng “rogue” khỏi thuật toán giúp reset phản ánh nhu cầu đại diện thay vì một tín hiệu bất thường."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.10.2",
      "images": []
    },
    {
      "id": "Q123",
      "order": 123,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why must economizer FDD distinguish 'not economizing when it should' from 'economizing when it should not'?",
        "vi": "Vì sao FDD economizer phải phân biệt “không economize khi cần” và “economize khi không nên”?"
      },
      "options": [
        {
          "id": "A",
          "en": "Both always indicate a failed boiler.",
          "vi": "Cả hai đều luôn chỉ ra nồi hơi bị hỏng."
        },
        {
          "id": "B",
          "en": "The two faults waste energy in different outdoor conditions and require different diagnosis.",
          "vi": "Hai lỗi này gây lãng phí năng lượng ở các điều kiện ngoài trời khác nhau và yêu cầu chẩn đoán khác nhau."
        },
        {
          "id": "C",
          "en": "Only the second affects energy.",
          "vi": "Chỉ có thứ hai ảnh hưởng đến năng lượng."
        },
        {
          "id": "D",
          "en": "Neither depends on damper operation.",
          "vi": "Không phụ thuộc vào hoạt động của van gió."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Một lỗi bỏ lỡ free cooling; lỗi kia đưa gió ngoài không thuận lợi vào hệ, nên logic chẩn đoán phải nhận biết cả hai.",
        "vi": "Một lỗi bỏ lỡ free cooling; lỗi kia đưa gió ngoài không thuận lợi vào hệ, nên logic chẩn đoán phải nhận biết cả hai."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.12(e)",
      "images": [
        "/assets/questions/img_0010.png"
      ]
    },
    {
      "id": "Q124",
      "order": 124,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why is the vapor retarder placed outside insulation on cold piping or cooling ducts outside conditioned space?",
        "vi": "Vì sao lớp cản ẩm nằm phía ngoài bảo ôn của ống lạnh/ống gió lạnh ngoài không gian điều hòa?"
      },
      "options": [
        {
          "id": "A",
          "en": "To increase pipe friction",
          "vi": "Để tăng ma sát đường ống"
        },
        {
          "id": "B",
          "en": "To raise refrigerant pressure",
          "vi": "Để tăng áp suất môi chất lạnh"
        },
        {
          "id": "C",
          "en": "To limit water-vapor migration and condensation within the insulation",
          "vi": "Để hạn chế sự di chuyển và ngưng tụ hơi nước trong lớp cách nhiệt"
        },
        {
          "id": "D",
          "en": "To replace thermal insulation",
          "vi": "Để thay thế vật liệu cách nhiệt"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Bề mặt lạnh có nguy cơ ngưng tụ; lớp cản ẩm liên tục phía ngoài bảo ôn giữ hơi ẩm không xâm nhập.",
        "vi": "Bề mặt lạnh có nguy cơ ngưng tụ; lớp cản ẩm liên tục phía ngoài bảo ôn giữ hơi ẩm không xâm nhập."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.4.1.1(b)",
      "images": []
    },
    {
      "id": "Q125",
      "order": 125,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why are higher-pressure and outdoor ducts specifically targeted for leakage testing?",
        "vi": "Vì sao ống gió áp cao và đặt ngoài trời được nhắm đến để thử rò?"
      },
      "options": [
        {
          "id": "A",
          "en": "They never require sealing.",
          "vi": "Chúng không bao giờ yêu cầu niêm phong."
        },
        {
          "id": "B",
          "en": "They carry only return air.",
          "vi": "Chúng chỉ mang theo gió hồi."
        },
        {
          "id": "C",
          "en": "Their insulation makes leakage impossible.",
          "vi": "Lớp cách nhiệt của chúng khiến không thể rò rỉ."
        },
        {
          "id": "D",
          "en": "Their leakage can create larger energy and delivery penalties.",
          "vi": "Rò rỉ tại các ống này có thể gây tổn thất năng lượng và suy giảm khả năng phân phối lớn hơn."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Chênh áp lớn và vị trí ngoài trời làm rò rỉ gây thất thoát đáng kể, nên tiêu chuẩn yêu cầu lấy mẫu thử lắp đặt.",
        "vi": "Chênh áp lớn và vị trí ngoài trời làm rò rỉ gây thất thoát đáng kể, nên tiêu chuẩn yêu cầu lấy mẫu thử lắp đặt."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.4.2.2",
      "images": []
    },
    {
      "id": "Q126",
      "order": 126,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What does integrated economizer control accomplish?",
        "vi": "Điều khiển economizer tích hợp thực hiện điều gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "It uses as much economizer cooling as possible before and while mechanical cooling operates.",
          "vi": "Nó sử dụng khả năng làm mát bằng economizer nhiều nhất có thể trước và trong khi hoạt động làm mát cơ học."
        },
        {
          "id": "B",
          "en": "It locks out all outdoor air whenever the compressor runs.",
          "vi": "Nó khóa tất cả gió ngoài mỗi khi máy nén chạy."
        },
        {
          "id": "C",
          "en": "It enables heating during free cooling.",
          "vi": "Nó cho phép sưởi ấm trong khi làm mát tự do."
        },
        {
          "id": "D",
          "en": "It holds the damper at minimum ventilation only.",
          "vi": "Nó chỉ giữ van gió ở mức thông gió tối thiểu."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Khi free cooling chưa đủ tải, cơ khí có thể bổ sung nhưng economizer không bị vô hiệu hóa sớm.",
        "vi": "Khi free cooling chưa đủ tải, cơ khí có thể bổ sung nhưng economizer không bị vô hiệu hóa sớm."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.1.3",
      "images": []
    },
    {
      "id": "Q127",
      "order": 127,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why does a two-pipe changeover system need a changeover dead band and minimum mode time?",
        "vi": "Vì sao hệ hai ống changeover cần dead band chuyển chế độ và thời gian giữ chế độ tối thiểu?"
      },
      "options": [
        {
          "id": "A",
          "en": "To maintain simultaneous hot and chilled water",
          "vi": "Để duy trì nước nóng và lạnh đồng thời"
        },
        {
          "id": "B",
          "en": "To prevent rapid switching and heating/cooling overlap",
          "vi": "Ngăn chuyển đổi liên tục và chồng lấn giữa sưởi và làm mát"
        },
        {
          "id": "C",
          "en": "To eliminate all zone valves",
          "vi": "Để loại bỏ tất cả các van vùng"
        },
        {
          "id": "D",
          "en": "To force hourly mode changes",
          "vi": "Để buộc thay đổi chế độ hàng giờ"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Dead band ít nhất 15°F và giữ chế độ ít nhất bốn giờ hạn chế đảo nóng-lạnh liên tục.",
        "vi": "Dead band ít nhất 15°F và giữ chế độ ít nhất bốn giờ hạn chế đảo nóng-lạnh liên tục."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.2.2.2",
      "images": []
    },
    {
      "id": "Q128",
      "order": 128,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why does the VAV motor-nameplate allowance have a higher cfm coefficient than the constant-volume allowance?",
        "vi": "Vì sao giới hạn công suất nhãn động cơ VAV có hệ số cfm cao hơn CV?"
      },
      "options": [
        {
          "id": "A",
          "en": "VAV fans must always use more annual energy.",
          "vi": "Quạt VAV luôn phải sử dụng nhiều năng lượng hơn hàng năm."
        },
        {
          "id": "B",
          "en": "Constant-volume systems have no ducts.",
          "vi": "Hệ thống có thể tích không đổi không có ống dẫn."
        },
        {
          "id": "C",
          "en": "VAV systems need control capability but can reduce annual power substantially at part load.",
          "vi": "Hệ VAV cần khả năng điều khiển nhưng có thể giảm đáng kể điện năng hằng năm khi vận hành tải phần."
        },
        {
          "id": "D",
          "en": "The coefficients are filter efficiencies.",
          "vi": "Các hệ số là hiệu suất của bộ lọc."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Giới hạn thiết kế VAV cao hơn một chút nhưng điều khiển lưu lượng giúp tiết kiệm lớn khi tải giảm.",
        "vi": "Giới hạn thiết kế VAV cao hơn một chút nhưng điều khiển lưu lượng giúp tiết kiệm lớn khi tải giảm."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.5.3.1-1",
      "images": []
    },
    {
      "id": "Q129",
      "order": 129,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why is a VAV static-pressure set point reset toward the zone with the most-open damper?",
        "vi": "Vì sao setpoint áp tĩnh VAV được reset theo vùng có damper mở nhiều nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "It maximizes pressure at every load.",
          "vi": "Nó tối đa hóa áp suất ở mỗi lần tải."
        },
        {
          "id": "B",
          "en": "It forces all dampers closed.",
          "vi": "Nó buộc tất cả các van gió phải đóng lại."
        },
        {
          "id": "C",
          "en": "It replaces airflow balancing.",
          "vi": "Nó thay thế việc cân bằng lưu lượng gió."
        },
        {
          "id": "D",
          "en": "It seeks the lowest pressure that still satisfies the critical zone.",
          "vi": "Nó tìm kiếm áp suất thấp nhất mà vẫn thỏa mãn vùng tới hạn."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Giảm áp cho đến khi một damper gần mở hết giúp tránh áp dư và giảm công suất quạt mà vẫn đáp ứng vùng bất lợi.",
        "vi": "Giảm áp cho đến khi một damper gần mở hết giúp tránh áp dư và giảm công suất quạt mà vẫn đáp ứng vùng bất lợi."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.2.3",
      "images": []
    },
    {
      "id": "Q130",
      "order": 130,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What is the energy logic of supply-air-temperature reset in a multiple-zone system?",
        "vi": "Logic tiết kiệm năng lượng của reset nhiệt độ gió cấp trong hệ nhiều vùng là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Match supply temperature to current loads to reduce reheat and plant energy.",
          "vi": "Điều chỉnh nhiệt độ cấp theo tải hiện tại để giảm gia nhiệt lại và năng lượng trạm máy."
        },
        {
          "id": "B",
          "en": "Hold the coldest design temperature at all times.",
          "vi": "Luôn giữ nhiệt độ thiết kế lạnh nhất."
        },
        {
          "id": "C",
          "en": "Increase simultaneous heating and cooling.",
          "vi": "Tăng khả năng sưởi ấm và làm mát đồng thời."
        },
        {
          "id": "D",
          "en": "Disable zone thermostats.",
          "vi": "Tắt bộ điều nhiệt vùng."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Khi tải nhẹ, tăng nhiệt độ gió cấp làm mát có thể giảm lạnh sâu và reheat; thiết kế vẫn phải bảo đảm các vùng tải ổn định.",
        "vi": "Khi tải nhẹ, tăng nhiệt độ gió cấp làm mát có thể giảm lạnh sâu và reheat; thiết kế vẫn phải bảo đảm các vùng tải ổn định."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.5",
      "images": []
    },
    {
      "id": "Q131",
      "order": 131,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why does Section 6.5.3.8 cap design minimum outdoor air at 135% unless another compliance option is used?",
        "vi": "Vì sao Mục 6.5.3.8 giới hạn gió ngoài tối thiểu thiết kế ở 135% nếu không dùng lựa chọn khác?"
      },
      "options": [
        {
          "id": "A",
          "en": "To prohibit outdoor air above the exact minimum in all cases",
          "vi": "Để cấm gió ngoài vượt quá mức tối thiểu chính xác trong mọi trường hợp"
        },
        {
          "id": "B",
          "en": "To prevent avoidable conditioning energy from excessive fixed ventilation",
          "vi": "Tránh năng lượng xử lý không khí không cần thiết do lưu lượng thông gió cố định quá lớn"
        },
        {
          "id": "C",
          "en": "To replace exhaust requirements",
          "vi": "Để thay thế các yêu cầu về ống xả"
        },
        {
          "id": "D",
          "en": "To size filters by MERV",
          "vi": "Để định kích thước bộ lọc theo MERV"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Nếu thiết kế cao hơn, có thể tuân thủ bằng khả năng chỉnh về mức tối thiểu với một setpoint hoặc bằng thu hồi năng lượng.",
        "vi": "Nếu thiết kế cao hơn, có thể tuân thủ bằng khả năng chỉnh về mức tối thiểu với một setpoint hoặc bằng thu hồi năng lượng."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.8",
      "images": []
    },
    {
      "id": "Q132",
      "order": 132,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why may all zone airflow be shut off during occupied-standby dead band?",
        "vi": "Vì sao toàn bộ gió cấp vùng có thể tắt trong dead band của occupied-standby?"
      },
      "options": [
        {
          "id": "A",
          "en": "The room is occupied at peak density.",
          "vi": "Phòng có mật độ người sử dụng cao nhất."
        },
        {
          "id": "B",
          "en": "Standard 62.1 always requires full airflow.",
          "vi": "Tiêu chuẩn 62.1 luôn yêu cầu lưu lượng gió đầy đủ."
        },
        {
          "id": "C",
          "en": "The eligible room is sensed empty and neither heating nor cooling is needed.",
          "vi": "Cảm biến xác nhận phòng đủ điều kiện đang trống và không cần sưởi hay làm mát."
        },
        {
          "id": "D",
          "en": "The fan must maintain reheat.",
          "vi": "Quạt phải duy trì gia nhiệt lại."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Chỉ áp dụng khi loại hình 62.1 cho phép gió về 0, cảm biến báo trống và nhiệt độ nằm giữa hai setpoint đã dịch.",
        "vi": "Chỉ áp dụng khi loại hình 62.1 cho phép gió về 0, cảm biến báo trống và nhiệt độ nằm giữa hai setpoint đã dịch."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.9",
      "images": []
    },
    {
      "id": "Q133",
      "order": 133,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why should a variable-flow hydronic differential-pressure sensor be near the remote heat exchanger?",
        "vi": "Vì sao cảm biến chênh áp hệ thủy lực biến lưu nên đặt gần bộ trao đổi nhiệt xa?"
      },
      "options": [
        {
          "id": "A",
          "en": "It guarantees maximum pump head.",
          "vi": "Nó đảm bảo cột áp bơm tối đa."
        },
        {
          "id": "B",
          "en": "It measures boiler combustion efficiency.",
          "vi": "Nó đo hiệu suất đốt của nồi hơi."
        },
        {
          "id": "C",
          "en": "It replaces terminal control valves.",
          "vi": "Nó thay thế các van điều khiển đầu cuối."
        },
        {
          "id": "D",
          "en": "It measures the pressure actually needed at the hydraulically critical load.",
          "vi": "Nó đo áp suất thực sự cần tại tải bất lợi nhất về thủy lực."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Đặt gần tải xa giúp reset head bơm theo nhu cầu thực thay vì duy trì áp dư tại phòng máy.",
        "vi": "Đặt gần tải xa giúp reset head bơm theo nhu cầu thực thay vì duy trì áp dư tại phòng máy."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.2",
      "images": [
        "/assets/questions/img_0013.png"
      ]
    },
    {
      "id": "Q134",
      "order": 134,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What is the purpose of isolating off-line chillers and boilers?",
        "vi": "Mục đích cô lập chiller và boiler đang tắt là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "To prevent unnecessary flow through inactive equipment",
          "vi": "Ngăn lưu lượng không cần thiết đi qua thiết bị đang ngừng"
        },
        {
          "id": "B",
          "en": "To increase bypass mixing",
          "vi": "Để tăng khả năng trộn bypass"
        },
        {
          "id": "C",
          "en": "To keep every machine at full flow",
          "vi": "Để đảm bảo mọi máy luôn hoạt động hết công suất"
        },
        {
          "id": "D",
          "en": "To eliminate staging",
          "vi": "Loại bỏ việc phân cấp vận hành"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Van tự động ngăn lưu lượng qua thiết bị không vận hành, giảm công bơm và tránh suy giảm điều kiện vận hành của máy đang chạy.",
        "vi": "Van tự động ngăn lưu lượng qua thiết bị không vận hành, giảm công bơm và tránh suy giảm điều kiện vận hành của máy đang chạy."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.3",
      "images": []
    },
    {
      "id": "Q135",
      "order": 135,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why does a high-capacity high-efficiency gas boiler requirement include a low return-water temperature?",
        "vi": "Vì sao yêu cầu boiler khí hiệu suất cao công suất lớn kèm nhiệt độ nước hồi thấp?"
      },
      "options": [
        {
          "id": "A",
          "en": "It prevents any flue-gas condensation.",
          "vi": "Nó ngăn chặn mọi sự ngưng tụ gió thải."
        },
        {
          "id": "B",
          "en": "Low return temperature enables condensing operation and high thermal efficiency.",
          "vi": "Nhiệt độ hồi lưu thấp cho phép vận hành ngưng tụ và hiệu suất nhiệt cao."
        },
        {
          "id": "C",
          "en": "It increases stack losses.",
          "vi": "Nó làm tăng tổn thất qua ống khói."
        },
        {
          "id": "D",
          "en": "It eliminates the need for controls.",
          "vi": "Nó giúp loại bỏ nhu cầu điều khiển."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Nước hồi 120°F hoặc thấp hơn giúp hơi nước trong khói ngưng tụ, thu thêm nhiệt ẩn và đạt hiệu suất ≥90%.",
        "vi": "Nước hồi 120°F hoặc thấp hơn giúp hơi nước trong khói ngưng tụ, thu thêm nhiệt ẩn và đạt hiệu suất ≥90%."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.8",
      "images": []
    },
    {
      "id": "Q136",
      "order": 136,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why must multiple cooling-tower cells generally operate the maximum number of fans at the same speed?",
        "vi": "Vì sao nhiều cell tháp giải nhiệt nhìn chung phải chạy số quạt tối đa ở cùng tốc độ?"
      },
      "options": [
        {
          "id": "A",
          "en": "It forces one cell to full speed.",
          "vi": "Nó buộc một ô hoạt động ở tốc độ tối đa."
        },
        {
          "id": "B",
          "en": "It disables condenser-water reset.",
          "vi": "Nó vô hiệu hóa việc thiết lập lại nước ngưng tụ."
        },
        {
          "id": "C",
          "en": "Spreading airflow across cells improves part-load fan efficiency.",
          "vi": "Phân bố lưu lượng gió qua nhiều ô tháp giúp cải thiện hiệu suất quạt ở tải phần."
        },
        {
          "id": "D",
          "en": "It increases tower bypass.",
          "vi": "Nó tăng bypass tháp."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Phân bố tải và giảm tốc nhiều quạt thường hiệu quả hơn dồn tải vào ít quạt ở tốc độ cao.",
        "vi": "Phân bố tải và giảm tốc nhiều quạt thường hiệu quả hơn dồn tải vào ít quạt ở tốc độ cao."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.5.2",
      "images": []
    },
    {
      "id": "Q137",
      "order": 137,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Why is an energy-recovery bypass or control required when recovery is not beneficial?",
        "vi": "Vì sao cần bypass/điều khiển thu hồi năng lượng khi việc thu hồi không có lợi?"
      },
      "options": [
        {
          "id": "A",
          "en": "Recovery is always beneficial at every condition.",
          "vi": "Việc thu hồi luôn có lợi ở mọi điều kiện."
        },
        {
          "id": "B",
          "en": "The bypass is only for fire smoke.",
          "vi": "Đường tránh chỉ dành cho khói lửa."
        },
        {
          "id": "C",
          "en": "It substitutes for an economizer sensor.",
          "vi": "Nó thay thế cho cảm biến economizer."
        },
        {
          "id": "D",
          "en": "Recovery can otherwise add unwanted heat or moisture and increase fan energy.",
          "vi": "Việc thu hồi có thể làm tăng thêm nhiệt hoặc độ ẩm không mong muốn và tăng năng lượng của quạt."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Trong một số điều kiện, trao đổi với gió thải làm xấu trạng thái gió ngoài; bypass tránh tải bất lợi và tổn thất áp không cần thiết.",
        "vi": "Trong một số điều kiện, trao đổi với gió thải làm xấu trạng thái gió ngoài; bypass tránh tải bất lợi và tổn thất áp không cần thiết."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.6.1",
      "images": [
        "/assets/questions/img_0011.png"
      ]
    },
    {
      "id": "Q138",
      "order": 138,
      "sectionId": "sec-015",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Understand",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "What does the Mechanical System Performance Path compare?",
        "vi": "Mechanical System Performance Path so sánh đại lượng nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "The proposed HVAC system performance ratio with a reference-system ratio adjusted by MPF",
          "vi": "Tỷ số hiệu năng của hệ HVAC đề xuất so với tỷ số của hệ tham chiếu đã được hiệu chỉnh bằng MPF"
        },
        {
          "id": "B",
          "en": "Only installed chiller nameplate efficiency",
          "vi": "Chỉ xét hiệu suất trên nhãn máy của chiller đã lắp đặt"
        },
        {
          "id": "C",
          "en": "Lighting power with envelope U-factor",
          "vi": "Công suất chiếu sáng cùng hệ số U của vỏ công trình"
        },
        {
          "id": "D",
          "en": "Annual water use with floor area",
          "vi": "Lượng nước sử dụng hàng năm tính theo diện tích sàn"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "TSPR đánh giá dịch vụ tải HVAC trên input năng lượng, cho phép so sánh toàn hệ thay vì từng điều khoản prescriptive.",
        "vi": "TSPR đánh giá dịch vụ tải HVAC trên input năng lượng, cho phép so sánh toàn hệ thay vì từng điều khoản prescriptive."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.6.2 and Normative Appendix L",
      "images": []
    },
    {
      "id": "Q139",
      "order": 139,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Metabolic averaging",
        "vi": "Lấy trung bình mức chuyển hóa"
      },
      "stem": {
        "en": "An occupant spends 30 min at 2.1 met, 15 min at 1.4 met, and 15 min at 1.7 met within one hour. What is the time-weighted metabolic rate?",
        "vi": "Một người dành 30 phút ở 2,1 met, 15 phút ở 1,4 met và 15 phút ở 1,7 met trong một giờ. Suất chuyển hóa trung bình là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "1.4 met",
          "vi": "1.4 met"
        },
        {
          "id": "B",
          "en": "2.1 met",
          "vi": "2.1 met"
        },
        {
          "id": "C",
          "en": "5.2 met",
          "vi": "5.2 met"
        },
        {
          "id": "D",
          "en": "1.8 met",
          "vi": "1.8 met"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "M = 0,50×2,1 + 0,25×1,4 + 0,25×1,7 = 1,825, làm tròn theo ví dụ của tiêu chuẩn thành 1,8 met.",
        "vi": "M = 0,50×2,1 + 0,25×1,4 + 0,25×1,7 = 1,825, làm tròn theo ví dụ của tiêu chuẩn thành 1,8 met."
      },
      "sourceText": "ASHRAE 55-2023, §5.2.1.3",
      "images": []
    },
    {
      "id": "Q140",
      "order": 140,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Adaptive calculation",
        "vi": "Tính toán thích ứng"
      },
      "stem": {
        "en": "For a prevailing mean outdoor temperature of 28°C, what are the 80% adaptive upper and lower operative-temperature limits?",
        "vi": "Với nhiệt độ ngoài trời trung bình thịnh hành 28°C, giới hạn nhiệt độ tác dụng trên và dưới theo mức chấp nhận 80% là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "Upper 30.0°C; lower 23.0°C",
          "vi": "Giới hạn trên 30,0°C; giới hạn dưới 23,0°C"
        },
        {
          "id": "B",
          "en": "Upper 28.0°C; lower 21.0°C",
          "vi": "Trên 28,0°C; thấp hơn 21,0°C"
        },
        {
          "id": "C",
          "en": "Upper 32.3°C; lower 25.3°C",
          "vi": "Trên 32,3°C; thấp hơn 25,3°C"
        },
        {
          "id": "D",
          "en": "Upper 29.0°C; lower 24.0°C",
          "vi": "Trên 29,0°C; thấp hơn 24,0°C"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Giới hạn trên = 0,31×28 + 21,3 = 29,98°C; giới hạn dưới = 0,31×28 + 14,3 = 22,98°C.",
        "vi": "Giới hạn trên = 0,31×28 + 21,3 = 29,98°C; giới hạn dưới = 0,31×28 + 14,3 = 22,98°C."
      },
      "sourceText": "ASHRAE 55-2023, §5.4.2.2",
      "images": [
        "/assets/questions/img_0005.png"
      ]
    },
    {
      "id": "Q141",
      "order": 141,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Adaptive air-speed extension",
        "vi": "Mở rộng giới hạn nhờ vận tốc không khí trong mô hình thích nghi"
      },
      "stem": {
        "en": "At an operative temperature above 25°C, an adaptive space provides 0.9 m/s average air speed. By how much may the upper acceptability limit increase?",
        "vi": "Trong không gian thích nghi có to >25°C, tốc độ gió trung bình 0,9 m/s cho phép tăng giới hạn trên bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "1.2°C",
          "vi": "1.2°C"
        },
        {
          "id": "B",
          "en": "1.8°C",
          "vi": "1.8°C"
        },
        {
          "id": "C",
          "en": "2.2°C",
          "vi": "2.2°C"
        },
        {
          "id": "D",
          "en": "0.9°C",
          "vi": "0.9°C"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Bảng 5-12 cho mức tăng 1,2°C tại 0,6 m/s; 1,8°C tại 0,9 m/s; 2,2°C tại 1,2 m/s.",
        "vi": "Bảng 5-12 cho mức tăng 1,2°C tại 0,6 m/s; 1,8°C tại 0,9 m/s; 2,2°C tại 1,2 m/s."
      },
      "sourceText": "ASHRAE 55-2023, Table 5-12",
      "images": []
    },
    {
      "id": "Q142",
      "order": 142,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Ankle air speed",
        "vi": "Vận tốc không khí tại mắt cá chân"
      },
      "stem": {
        "en": "For whole-body thermal sensation TS = 0, what is the maximum ankle air speed from Vankle < 0.35TS + 0.39?",
        "vi": "Với cảm giác nhiệt toàn thân TS = 0, giới hạn tốc độ gió tại mắt cá theo Vankle < 0,35TS + 0,39 là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "Less than 0.20 m/s",
          "vi": "Dưới 0,20 m/s"
        },
        {
          "id": "B",
          "en": "Less than 0.74 m/s",
          "vi": "Dưới 0,74 m/s"
        },
        {
          "id": "C",
          "en": "Less than 0.39 m/s",
          "vi": "Dưới 0,39 m/s"
        },
        {
          "id": "D",
          "en": "Less than 0.35 m/s",
          "vi": "Dưới 0,35 m/s"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Thay TS = 0: Vankle < 0,35×0 + 0,39 = 0,39 m/s.",
        "vi": "Thay TS = 0: Vankle < 0,35×0 + 0,39 = 0,39 m/s."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.5.3",
      "images": [
        "/assets/questions/img_0004.png"
      ]
    },
    {
      "id": "Q143",
      "order": 143,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Vertical gradient",
        "vi": "Chênh lệch nhiệt độ theo phương đứng"
      },
      "stem": {
        "en": "For TS = 0, approximately what vertical air-temperature gradient limit results from ∇T < 7.82 - 0.87(TS - 1.91)²?",
        "vi": "Với TS = 0, giới hạn gần đúng của gradient nhiệt độ không khí đứng theo công thức ∇T < 7,82 - 0,87(TS - 1,91)² là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "7.82°C/m",
          "vi": "7.82°C/m"
        },
        {
          "id": "B",
          "en": "1.91°C/m",
          "vi": "1.91°C/m"
        },
        {
          "id": "C",
          "en": "0.87°C/m",
          "vi": "0.87°C/m"
        },
        {
          "id": "D",
          "en": "4.65°C/m",
          "vi": "4.65°C/m"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Thay TS = 0: 7,82 - 0,87×(1,91)² ≈ 4,65°C/m.",
        "vi": "Thay TS = 0: 7,82 - 0,87×(1,91)² ≈ 4,65°C/m."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.5.4",
      "images": []
    },
    {
      "id": "Q144",
      "order": 144,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Temperature drift",
        "vi": "Độ trôi nhiệt độ"
      },
      "stem": {
        "en": "A monotonic operative-temperature change of 2.4°C occurs in one hour. What is the result?",
        "vi": "Nhiệt độ tác dụng thay đổi đơn điệu 2,4°C trong một giờ. Kết luận nào đúng?"
      },
      "options": [
        {
          "id": "A",
          "en": "It exceeds the 2.2°C one-hour limit.",
          "vi": "Nó vượt quá giới hạn 2,2°C trong một giờ."
        },
        {
          "id": "B",
          "en": "It complies because the four-hour limit is 3.3°C.",
          "vi": "Nó tuân thủ vì giới hạn bốn giờ là 3,3°C."
        },
        {
          "id": "C",
          "en": "It complies if PMV is zero.",
          "vi": "Nó tuân thủ nếu PMV bằng 0."
        },
        {
          "id": "D",
          "en": "It is evaluated only as a 15-minute cyclic change.",
          "vi": "Nó chỉ được đánh giá là thay đổi theo chu kỳ 15 phút."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Phải áp dụng giới hạn khắt khe theo khoảng thời gian tương ứng; giới hạn một giờ là 2,2°C nên 2,4°C không đạt.",
        "vi": "Phải áp dụng giới hạn khắt khe theo khoảng thời gian tương ứng; giới hạn một giờ là 2,2°C nên 2,4°C không đạt."
      },
      "sourceText": "ASHRAE 55-2023, Table 5-11",
      "images": []
    },
    {
      "id": "Q145",
      "order": 145,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Survey response",
        "vi": "Phản hồi khảo sát"
      },
      "stem": {
        "en": "Thirty occupants are solicited for a comfort survey. What is the minimum number of responses required?",
        "vi": "Mời 30 người tham gia khảo sát tiện nghi. Số phản hồi tối thiểu là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "11 responses",
          "vi": "11 phản hồi"
        },
        {
          "id": "B",
          "en": "15 responses",
          "vi": "15 phản hồi"
        },
        {
          "id": "C",
          "en": "24 responses",
          "vi": "24 phản hồi"
        },
        {
          "id": "D",
          "en": "30 responses",
          "vi": "30 phản hồi"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Khi số người được mời từ 20 đến 45, ít nhất 15 người phải phản hồi.",
        "vi": "Khi số người được mời từ 20 đến 45, ít nhất 15 người phải phản hồi."
      },
      "sourceText": "ASHRAE 55-2023, §7.3.1",
      "images": []
    },
    {
      "id": "Q146",
      "order": 146,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Survey response",
        "vi": "Phản hồi khảo sát"
      },
      "stem": {
        "en": "Fifteen occupants are solicited. What minimum response count satisfies the 80% requirement?",
        "vi": "Mời 15 người tham gia khảo sát. Bao nhiêu phản hồi tối thiểu đáp ứng yêu cầu 80%?"
      },
      "options": [
        {
          "id": "A",
          "en": "8 responses",
          "vi": "8 phản hồi"
        },
        {
          "id": "B",
          "en": "10 responses",
          "vi": "10 phản hồi"
        },
        {
          "id": "C",
          "en": "12 responses",
          "vi": "12 phản hồi"
        },
        {
          "id": "D",
          "en": "15 responses",
          "vi": "15 phản hồi"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Với dưới 20 người được mời, cần 80% phản hồi: 15×0,80 = 12.",
        "vi": "Với dưới 20 người được mời, cần 80% phản hồi: 15×0,80 = 12."
      },
      "sourceText": "ASHRAE 55-2023, §7.3.1",
      "images": []
    },
    {
      "id": "Q147",
      "order": 147,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Survey scoring",
        "vi": "Chấm điểm khảo sát"
      },
      "stem": {
        "en": "In a seven-point satisfaction survey, 32 of 40 votes are between +1 and +3. What is the observed satisfaction?",
        "vi": "Trong khảo sát hài lòng bảy mức, 32/40 phiếu nằm từ +1 đến +3. Tỷ lệ hài lòng quan sát là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "20%",
          "vi": "20%"
        },
        {
          "id": "B",
          "en": "75%",
          "vi": "75%"
        },
        {
          "id": "C",
          "en": "125%",
          "vi": "125%"
        },
        {
          "id": "D",
          "en": "80%",
          "vi": "80%"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Tỷ lệ hài lòng = 32/40×100% = 80%.",
        "vi": "Tỷ lệ hài lòng = 32/40×100% = 80%."
      },
      "sourceText": "ASHRAE 55-2023, §7.4.1(a)",
      "images": []
    },
    {
      "id": "Q148",
      "order": 148,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Exceedance hours",
        "vi": "Số giờ vượt quá"
      },
      "stem": {
        "en": "During 10 occupied hours, PMV values exceed |0.5| in three hours. What is EH and its probability?",
        "vi": "Trong 10 giờ có người, |PMV| vượt 0,5 ở ba giờ. EH và xác suất vượt giới hạn là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "EH = 3 h; probability = 30%",
          "vi": "EH = 3 h; xác suất = 30%"
        },
        {
          "id": "B",
          "en": "EH = 7 h; probability = 70%",
          "vi": "EH = 7 giờ; xác suất = 70%"
        },
        {
          "id": "C",
          "en": "EH = 0.3 h; probability = 3%",
          "vi": "EH = 0,3 giờ; xác suất = 3%"
        },
        {
          "id": "D",
          "en": "EH = 10 h; probability = 100%",
          "vi": "EH = 10 giờ; xác suất = 100%"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Mỗi giờ ngoài vùng được tính Hdisc = 1; tổng là 3 giờ, chia 10 giờ có người được 30%.",
        "vi": "Mỗi giờ ngoài vùng được tính Hdisc = 1; tổng là 3 giờ, chia 10 giờ có người được 30%."
      },
      "sourceText": "ASHRAE 55-2023, §7.4.2.2.1",
      "images": []
    },
    {
      "id": "Q149",
      "order": 149,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Measurement heights",
        "vi": "Chiều cao đo"
      },
      "stem": {
        "en": "For a standing occupant, at which heights should air temperature and average air speed be measured?",
        "vi": "Với người đứng, cần đo nhiệt độ không khí và tốc độ gió trung bình ở các cao độ nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.1 m, 0.6 m, and 1.1 m",
          "vi": "0,1 m, 0,6 m và 1,1 m"
        },
        {
          "id": "B",
          "en": "0.1 m, 1.1 m, and 1.7 m",
          "vi": "0,1 m, 1,1 m và 1,7 m"
        },
        {
          "id": "C",
          "en": "0.6 m only",
          "vi": "chỉ 0,6 m"
        },
        {
          "id": "D",
          "en": "1.1 m and 2.0 m",
          "vi": "1,1 m và 2,0 m"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Ba cao độ cho người đứng là mắt cá 0,1 m, thân 1,1 m và đầu 1,7 m.",
        "vi": "Ba cao độ cho người đứng là mắt cá 0,1 m, thân 1,1 m và đầu 1,7 m."
      },
      "sourceText": "ASHRAE 55-2023, §7.3.2(b)",
      "images": []
    },
    {
      "id": "Q150",
      "order": 150,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Representative clothing",
        "vi": "Mức cách nhiệt quần áo đại diện"
      },
      "stem": {
        "en": "Two occupant groups have clothing insulation of 0.55 clo and 0.75 clo and cannot freely adjust clothing. May they be represented by one averaged clothing value?",
        "vi": "Hai nhóm có quần áo 0,55 clo và 0,75 clo, không được tự do điều chỉnh trang phục. Có thể dùng một giá trị clo trung bình đại diện không?"
      },
      "options": [
        {
          "id": "A",
          "en": "Yes, because both are below 1.5 clo.",
          "vi": "Có, vì cả hai đều dưới 1,5 clo."
        },
        {
          "id": "B",
          "en": "Yes, whenever PMV is within ±0.5.",
          "vi": "Có, bất cứ khi nào PMV nằm trong khoảng ±0,5."
        },
        {
          "id": "C",
          "en": "No, because the difference is 0.20 clo, greater than 0.15 clo.",
          "vi": "Không, vì chênh lệch là 0,20 clo, lớn hơn 0,15 clo."
        },
        {
          "id": "D",
          "en": "No, because any difference is prohibited.",
          "vi": "Không, vì mọi sự khác biệt đều bị cấm."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Chênh lệch 0,20 clo vượt ngưỡng 0,15 clo; ngoại lệ chỉ áp dụng khi cá nhân được tự do điều chỉnh trang phục.",
        "vi": "Chênh lệch 0,20 clo vượt ngưỡng 0,15 clo; ngoại lệ chỉ áp dụng khi cá nhân được tự do điều chỉnh trang phục."
      },
      "sourceText": "ASHRAE 55-2023, §5.2.2.1.2",
      "images": []
    },
    {
      "id": "Q151",
      "order": 151,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Control classification",
        "vi": "Phân loại điều khiển"
      },
      "stem": {
        "en": "A private office gives its sole occupant an adjustable thermostat and a personal desk fan. What control classification level is indicated?",
        "vi": "Một phòng làm việc riêng có thermostat điều chỉnh được và quạt bàn cá nhân. Cấp phân loại điều khiển nào phù hợp?"
      },
      "options": [
        {
          "id": "A",
          "en": "Level 2",
          "vi": "Cấp 2"
        },
        {
          "id": "B",
          "en": "Level 3",
          "vi": "Cấp 3"
        },
        {
          "id": "C",
          "en": "Level 5",
          "vi": "Cấp 5"
        },
        {
          "id": "D",
          "en": "Level 1",
          "vi": "Cấp 1"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Mỗi người có từ hai biện pháp điều khiển cá nhân trở lên nên đạt Level 1.",
        "vi": "Mỗi người có từ hai biện pháp điều khiển cá nhân trở lên nên đạt Level 1."
      },
      "sourceText": "ASHRAE 55-2023, Table 6-1",
      "images": []
    },
    {
      "id": "Q152",
      "order": 152,
      "sectionId": "sec-017",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Apply",
      "topic": {
        "en": "BAS trending",
        "vi": "Ghi xu hướng BAS"
      },
      "stem": {
        "en": "A BAS records space temperature every 20 minutes for 60 days. Does it meet the Standard 55 trending interval requirement?",
        "vi": "BAS ghi nhiệt độ phòng mỗi 20 phút trong 60 ngày. Có đạt yêu cầu khoảng lấy mẫu của Standard 55 không?"
      },
      "options": [
        {
          "id": "A",
          "en": "No; the interval must not exceed 15 minutes.",
          "vi": "Không; khoảng thời gian không được vượt quá 15 phút."
        },
        {
          "id": "B",
          "en": "Yes; only the 30-day duration matters.",
          "vi": "Có; chỉ có thời hạn 30 ngày là quan trọng."
        },
        {
          "id": "C",
          "en": "Yes; any interval below 30 minutes is allowed.",
          "vi": "Có; bất kỳ khoảng thời gian nào dưới 30 phút đều được cho phép."
        },
        {
          "id": "D",
          "en": "No; the interval must be exactly 5 minutes.",
          "vi": "Không; khoảng thời gian phải chính xác là 5 phút."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Thời gian lưu 60 ngày đạt yêu cầu tối thiểu 30 ngày, nhưng chu kỳ 20 phút vượt giới hạn 15 phút.",
        "vi": "Thời gian lưu 60 ngày đạt yêu cầu tối thiểu 30 ngày, nhưng chu kỳ 20 phút vượt giới hạn 15 phút."
      },
      "sourceText": "ASHRAE 55-2023, §7.3.5.3",
      "images": []
    },
    {
      "id": "Q153",
      "order": 153,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "If corrected penetration P = 0.25, what is PSE?",
        "vi": "Nếu độ xuyên qua đã hiệu chỉnh P = 0,25, PSE bằng bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "25%",
          "vi": "25%"
        },
        {
          "id": "B",
          "en": "50%",
          "vi": "50%"
        },
        {
          "id": "C",
          "en": "75%",
          "vi": "75%"
        },
        {
          "id": "D",
          "en": "125%",
          "vi": "125%"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "PSE = (1-0,25)×100% = 75%.",
        "vi": "PSE = (1-0,25)×100% = 75%."
      },
      "sourceText": "Supplied 52.2 file, §10.6.5",
      "images": []
    },
    {
      "id": "Q154",
      "order": 154,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Observed penetration is 0.40 and correlation ratio R is 0.80. What is final penetration?",
        "vi": "Độ xuyên qua quan sát là 0,40 và R = 0,80. Độ xuyên qua cuối là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.32",
          "vi": "0.32"
        },
        {
          "id": "B",
          "en": "0.20",
          "vi": "0.20"
        },
        {
          "id": "C",
          "en": "1.20",
          "vi": "1.20"
        },
        {
          "id": "D",
          "en": "0.50",
          "vi": "0.50"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "P = Po/R = 0,40/0,80 = 0,50; PSE tương ứng là 50%.",
        "vi": "P = Po/R = 0,40/0,80 = 0,50; PSE tương ứng là 50%."
      },
      "sourceText": "Supplied 52.2 file, §10.6.3.6",
      "images": []
    },
    {
      "id": "Q155",
      "order": 155,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "During one increment, 100 g is fed and 18 g passes the air cleaner. What is DHCi?",
        "vi": "Trong một lần nạp, đưa vào 100 g và 18 g đi qua bộ lọc. DHCi bằng bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "82 g",
          "vi": "82 g"
        },
        {
          "id": "B",
          "en": "18 g",
          "vi": "18 g"
        },
        {
          "id": "C",
          "en": "118 g",
          "vi": "118 g"
        },
        {
          "id": "D",
          "en": "5.56 g",
          "vi": "5,56 g"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "DHCi = Wu-Wd = 100-18 = 82 g.",
        "vi": "DHCi = Wu-Wd = 100-18 = 82 g."
      },
      "sourceText": "Supplied 52.2 file, §10.7.2.14",
      "images": []
    },
    {
      "id": "Q156",
      "order": 156,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "For the same increment (Wu = 100 g, Wd = 18 g), what is arrestance Ai?",
        "vi": "Với cùng lần nạp (Wu = 100 g, Wd = 18 g), arrestance Ai bằng bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "18%",
          "vi": "18%"
        },
        {
          "id": "B",
          "en": "82%",
          "vi": "82%"
        },
        {
          "id": "C",
          "en": "100%",
          "vi": "100%"
        },
        {
          "id": "D",
          "en": "5.6%",
          "vi": "5.6%"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Ai = 100(1-Wd/Wu) = 100(1-0,18) = 82%.",
        "vi": "Ai = 100(1-Wd/Wu) = 100(1-0,18) = 82%."
      },
      "sourceText": "Supplied 52.2 file, §10.7.2.13",
      "images": []
    },
    {
      "id": "Q157",
      "order": 157,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Two increments feed 40 g at 70% arrestance and 60 g at 80% arrestance. What is Aavg?",
        "vi": "Hai lần nạp gồm 40 g ở arrestance 70% và 60 g ở 80%. Aavg bằng bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "75%",
          "vi": "75%"
        },
        {
          "id": "B",
          "en": "150%",
          "vi": "150%"
        },
        {
          "id": "C",
          "en": "76%",
          "vi": "76%"
        },
        {
          "id": "D",
          "en": "7.6%",
          "vi": "7.6%"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Aavg = (40×70 + 60×80)/(40+60) = 76%; đây là trung bình có trọng số theo lượng bụi nạp.",
        "vi": "Aavg = (40×70 + 60×80)/(40+60) = 76%; đây là trung bình có trọng số theo lượng bụi nạp."
      },
      "sourceText": "Supplied 52.2 file, §10.8.5",
      "images": []
    },
    {
      "id": "Q158",
      "order": 158,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A filter has E1 = 52%, E2 = 86%, and E3 = 92%. What is the highest MERV it meets?",
        "vi": "Bộ lọc có E1 = 52%, E2 = 86%, E3 = 92%. MERV cao nhất đạt được là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "MERV 12",
          "vi": "MERV 12"
        },
        {
          "id": "B",
          "en": "MERV 14",
          "vi": "MERV 14"
        },
        {
          "id": "C",
          "en": "MERV 16",
          "vi": "MERV 16"
        },
        {
          "id": "D",
          "en": "MERV 13",
          "vi": "MERV 13"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "MERV 13 cần E1≥50, E2≥85, E3≥90. MERV 14 cần E1≥75 nên không đạt.",
        "vi": "MERV 13 cần E1≥50, E2≥85, E3≥90. MERV 14 cần E1≥75 nên không đạt."
      },
      "sourceText": "Supplied 52.2 file, Table 12-1",
      "images": []
    },
    {
      "id": "Q159",
      "order": 159,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A filter has E1 = 40%, E2 = 82%, and E3 = 91%. What is its highest MERV?",
        "vi": "Bộ lọc có E1 = 40%, E2 = 82%, E3 = 91%. MERV cao nhất là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "MERV 12",
          "vi": "MERV 12"
        },
        {
          "id": "B",
          "en": "MERV 11",
          "vi": "MERV 11"
        },
        {
          "id": "C",
          "en": "MERV 13",
          "vi": "MERV 13"
        },
        {
          "id": "D",
          "en": "MERV 14",
          "vi": "MERV 14"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "MERV 12 cần 35/80/90 và đều đạt; MERV 13 cần E1≥50 và E2≥85 nên không đạt.",
        "vi": "MERV 12 cần 35/80/90 và đều đạt; MERV 13 cần E1≥50 và E2≥85 nên không đạt."
      },
      "sourceText": "Supplied 52.2 file, Table 12-1",
      "images": []
    },
    {
      "id": "Q160",
      "order": 160,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A filter has E1 = 90%, E2 = 94%, and E3 = 96%. What is its highest MERV?",
        "vi": "Bộ lọc có E1 = 90%, E2 = 94%, E3 = 96%. MERV cao nhất là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "MERV 14",
          "vi": "MERV 14"
        },
        {
          "id": "B",
          "en": "MERV 15",
          "vi": "MERV 15"
        },
        {
          "id": "C",
          "en": "MERV 16",
          "vi": "MERV 16"
        },
        {
          "id": "D",
          "en": "MERV 13",
          "vi": "MERV 13"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "MERV 15 cần 85/90/95; MERV 16 cần cả ba dải ≥95%, nhưng E1 chỉ 90%.",
        "vi": "MERV 15 cần 85/90/95; MERV 16 cần cả ba dải ≥95%, nhưng E1 chỉ 90%."
      },
      "sourceText": "Supplied 52.2 file, Table 12-1",
      "images": []
    },
    {
      "id": "Q161",
      "order": 161,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A filter has E2 = 34% and E3 = 76%. E1 is not applicable. What is its highest MERV?",
        "vi": "Bộ lọc có E2 = 34% và E3 = 76%; E1 không áp dụng. MERV cao nhất là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "MERV 7",
          "vi": "MERV 7"
        },
        {
          "id": "B",
          "en": "MERV 9",
          "vi": "MERV 9"
        },
        {
          "id": "C",
          "en": "MERV 8",
          "vi": "MERV 8"
        },
        {
          "id": "D",
          "en": "MERV 10",
          "vi": "MERV 10"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "MERV 8 cần E2≥20 và E3≥70. MERV 9 cần E2≥35 nên thiếu 1 điểm phần trăm.",
        "vi": "MERV 8 cần E2≥20 và E3≥70. MERV 9 cần E2≥35 nên thiếu 1 điểm phần trăm."
      },
      "sourceText": "Supplied 52.2 file, Table 12-1",
      "images": []
    },
    {
      "id": "Q162",
      "order": 162,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A low-efficiency filter has E3 = 18% and Aavg = 72%. What is its MERV?",
        "vi": "Bộ lọc hiệu suất thấp có E3 = 18% và Aavg = 72%. MERV là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "MERV 2",
          "vi": "MERV 2"
        },
        {
          "id": "B",
          "en": "MERV 4",
          "vi": "MERV 4"
        },
        {
          "id": "C",
          "en": "MERV 5",
          "vi": "MERV 5"
        },
        {
          "id": "D",
          "en": "MERV 3",
          "vi": "MERV 3"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Vì E3<20%, dùng Aavg: ≥70% đạt MERV 3 nhưng <75% nên chưa đạt MERV 4.",
        "vi": "Vì E3<20%, dùng Aavg: ≥70% đạt MERV 3 nhưng <75% nên chưa đạt MERV 4."
      },
      "sourceText": "Supplied 52.2 file, Table 12-1",
      "images": []
    },
    {
      "id": "Q163",
      "order": 163,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A filter has nominal face area 0.50 m² and the selected face velocity is 2.50 m/s. What test airflow is required?",
        "vi": "Bộ lọc có diện tích mặt danh định 0,50 m² và tốc độ mặt chọn 2,50 m/s. Lưu lượng thử cần bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "1.25 m³/s",
          "vi": "1.25 m³/s"
        },
        {
          "id": "B",
          "en": "0.20 m³/s",
          "vi": "0.20 m³/s"
        },
        {
          "id": "C",
          "en": "2.50 m³/s",
          "vi": "2.50 m³/s"
        },
        {
          "id": "D",
          "en": "5.00 m³/s",
          "vi": "5.00 m³/s"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Q = Vface×A = 2,50×0,50 = 1,25 m³/s, nằm trong dải thiết bị thử nêu trong tệp.",
        "vi": "Q = Vface×A = 2,50×0,50 = 1,25 m³/s, nằm trong dải thiết bị thử nêu trong tệp."
      },
      "sourceText": "Supplied 52.2 file, §3 definition of face velocity and §8.1.4",
      "images": []
    },
    {
      "id": "Q164",
      "order": 164,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Initial resistance is 100 Pa and the proposed final resistance is 180 Pa. Is this acceptable for MERV determination?",
        "vi": "Sức cản ban đầu 100 Pa và đề xuất sức cản cuối 180 Pa. Có chấp nhận để xác định MERV không?"
      },
      "options": [
        {
          "id": "A",
          "en": "Yes; any value above initial is acceptable.",
          "vi": "Có; bất kỳ giá trị nào trên mức ban đầu đều được chấp nhận."
        },
        {
          "id": "B",
          "en": "No; final resistance must be at least 200 Pa.",
          "vi": "Không; trở lực cuối phải ít nhất là 200 Pa."
        },
        {
          "id": "C",
          "en": "Yes; 180 Pa is always the default.",
          "vi": "Có; 180 Pa luôn là mặc định."
        },
        {
          "id": "D",
          "en": "No; it must be exactly 350 Pa.",
          "vi": "Không; nó phải chính xác là 350 Pa."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Điều kiện tối thiểu là sức cản cuối ≥2 lần ban đầu; 180<200 Pa.",
        "vi": "Điều kiện tối thiểu là sức cản cuối ≥2 lần ban đầu; 180<200 Pa."
      },
      "sourceText": "Supplied 52.2 file, §12.2",
      "images": []
    },
    {
      "id": "Q165",
      "order": 165,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "For a test airflow of 0.93 m³/s maintained within ±2%, which range is acceptable?",
        "vi": "Với lưu lượng thử 0,93 m³/s duy trì trong ±2%, khoảng nào chấp nhận được?"
      },
      "options": [
        {
          "id": "A",
          "en": "0.83 to 1.03 m³/s",
          "vi": "0,83 đến 1,03 m³/s"
        },
        {
          "id": "B",
          "en": "0.928 to 0.932 m³/s",
          "vi": "0,928 đến 0,932 m³/s"
        },
        {
          "id": "C",
          "en": "0.911 to 0.949 m³/s",
          "vi": "0,911 đến 0,949 m³/s"
        },
        {
          "id": "D",
          "en": "0.90 to 0.96 m³/s",
          "vi": "0,90 đến 0,96 m³/s"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Hai phần trăm của 0,93 là 0,0186; giới hạn xấp xỉ 0,9114 đến 0,9486 m³/s.",
        "vi": "Hai phần trăm của 0,93 là 0,0186; giới hạn xấp xỉ 0,9114 đến 0,9486 m³/s."
      },
      "sourceText": "Supplied 52.2 file, §10.7.2.7",
      "images": []
    },
    {
      "id": "Q166",
      "order": 166,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A size channel accumulates only 420 estimated upstream counts. What action is appropriate?",
        "vi": "Một kênh kích thước chỉ tích lũy 420 số đếm ước lượng phía trước lọc. Cần làm gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Accept the result because it exceeds 400.",
          "vi": "Chấp nhận kết quả vì vượt quá 400."
        },
        {
          "id": "B",
          "en": "Set PSE to 100%.",
          "vi": "Đặt PSE thành 100%."
        },
        {
          "id": "C",
          "en": "Reduce sample time further.",
          "vi": "Giảm thời gian lấy mẫu hơn nữa."
        },
        {
          "id": "D",
          "en": "Increase sample time or aerosol concentration without exceeding the OPC limit.",
          "vi": "Tăng thời gian lấy mẫu hoặc nồng độ khí dung mà không vượt quá giới hạn OPC."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Yêu cầu tổng số đếm phía trước ≥500; có thể tăng thời gian mẫu hoặc nồng độ nhưng không làm OPC quá tải.",
        "vi": "Yêu cầu tổng số đếm phía trước ≥500; có thể tăng thời gian mẫu hoặc nồng độ nhưng không làm OPC quá tải."
      },
      "sourceText": "Supplied 52.2 file, §§10.6.2.4 and 10.6.4.3",
      "images": []
    },
    {
      "id": "Q167",
      "order": 167,
      "sectionId": "sec-018",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A filter achieves MERV 10 at 0.93 m³/s. Which reporting designator is appropriate?",
        "vi": "Bộ lọc đạt MERV 10 tại 0,93 m³/s. Ký hiệu báo cáo nào phù hợp?"
      },
      "options": [
        {
          "id": "A",
          "en": "MERV 10 at 0.93 m³/s",
          "vi": "MERV 10 tại lưu lượng 0,93 m³/s"
        },
        {
          "id": "B",
          "en": "MERV 10 independent of airflow",
          "vi": "MERV 10 độc lập với lưu lượng gió"
        },
        {
          "id": "C",
          "en": "E3 10 at 350 Pa",
          "vi": "E3 10 ở 350 Pa"
        },
        {
          "id": "D",
          "en": "PMV 10 at 0.93 m³/s",
          "vi": "PMV 10 ở tốc độ 0,93 m³/s"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Ký hiệu phải kết hợp MERV với lưu lượng thử để tránh hiểu phân hạng không phụ thuộc điều kiện dòng khí.",
        "vi": "Ký hiệu phải kết hợp MERV với lưu lượng thử để tránh hiểu phân hạng không phụ thuộc điều kiện dòng khí."
      },
      "sourceText": "Supplied 52.2 file, §12.4",
      "images": []
    },
    {
      "id": "Q168",
      "order": 168,
      "sectionId": "sec-020",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "An H-marked office zone has Az = 2000 ft² and Ra = 0.06 cfm/ft². What is its building component Ra×Az in occupied mode?",
        "vi": "Vùng văn phòng có H, Az = 2000 ft² và Ra = 0,06 cfm/ft². Thành phần công trình Ra×Az ở occupied mode là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "33.3 cfm",
          "vi": "33.3 cfm"
        },
        {
          "id": "B",
          "en": "120 cfm",
          "vi": "120 cfm"
        },
        {
          "id": "C",
          "en": "2000 cfm",
          "vi": "2000 cfm"
        },
        {
          "id": "D",
          "en": "0 cfm",
          "vi": "0 cfm"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Ra×Az = 0,06×2000 = 120 cfm. Đây là sàn thông thường khi vùng đang occupied, trước khi xét ngoại lệ standby.",
        "vi": "Ra×Az = 0,06×2000 = 120 cfm. Đây là sàn thông thường khi vùng đang occupied, trước khi xét ngoại lệ standby."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, revised §6.2.7.1.2 and Table 6.2.2.1",
      "images": []
    },
    {
      "id": "Q169",
      "order": 169,
      "sectionId": "sec-020",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "A conference room has Az = 500 ft² and Ra = 0.06 cfm/ft². What is the area component?",
        "vi": "Phòng họp có Az = 500 ft² và Ra = 0,06 cfm/ft². Thành phần theo diện tích là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "3 cfm",
          "vi": "3 cfm"
        },
        {
          "id": "B",
          "en": "300 cfm",
          "vi": "300 cfm"
        },
        {
          "id": "C",
          "en": "30 cfm",
          "vi": "30 cfm"
        },
        {
          "id": "D",
          "en": "0.12 cfm",
          "vi": "0.12 cfm"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Ra×Az = 0,06×500 = 30 cfm.",
        "vi": "Ra×Az = 0,06×500 = 30 cfm."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1",
      "images": []
    },
    {
      "id": "Q170",
      "order": 170,
      "sectionId": "sec-020",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "An H-marked conference room is scheduled occupied, and its occupant sensor detects zero people. What may the control do?",
        "vi": "Phòng họp có H đang trong lịch sử dụng nhưng cảm biến phát hiện không có người. Điều khiển được phép làm gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Keep at least Ra×Az with no exception.",
          "vi": "Giữ ít nhất Ra×Az, không có ngoại lệ."
        },
        {
          "id": "B",
          "en": "Declare unoccupied mode automatically.",
          "vi": "Tự động khai báo chế độ không có người."
        },
        {
          "id": "C",
          "en": "Use outdoor temperature to decide whether anyone is present.",
          "vi": "Sử dụng nhiệt độ ngoài trời để quyết định xem có người nào có mặt hay không."
        },
        {
          "id": "D",
          "en": "Reduce ventilation air to zero until occupancy is detected.",
          "vi": "Giảm lượng khí thông gió xuống 0 cho đến khi phát hiện có người."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Đây đúng là occupied-standby và dòng phòng họp có Note H.",
        "vi": "Đây đúng là occupied-standby và dòng phòng họp có Note H."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, definition and Note H",
      "images": [
        "/assets/questions/img_0008.png"
      ]
    },
    {
      "id": "Q171",
      "order": 171,
      "sectionId": "sec-020",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "A science laboratory is scheduled occupied but temporarily empty. May ventilation be reduced to zero under Addendum p?",
        "vi": "Phòng thí nghiệm khoa học đang trong lịch sử dụng nhưng tạm thời trống. Có được giảm thông gió về 0 theo Addendum p không?"
      },
      "options": [
        {
          "id": "A",
          "en": "No; its table row is not marked H.",
          "vi": "Không; hàng trong bảng của nó không được đánh dấu H."
        },
        {
          "id": "B",
          "en": "Yes; every empty room qualifies.",
          "vi": "Có; mọi phòng trống đều đủ điều kiện."
        },
        {
          "id": "C",
          "en": "Yes; because Ra is 0.18 cfm/ft².",
          "vi": "Có; vì Ra là 0,18 cfm/ft²."
        },
        {
          "id": "D",
          "en": "No; because it has no occupant sensor definition.",
          "vi": "Không; bởi vì nó không có định nghĩa cảm biến hiện diện."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Không được suy rộng ngoại lệ; science laboratories không có H trong bảng sửa đổi.",
        "vi": "Không được suy rộng ngoại lệ; science laboratories không có H trong bảng sửa đổi."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1",
      "images": []
    },
    {
      "id": "Q172",
      "order": 172,
      "sectionId": "sec-020",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "Which listed space is eligible for Note H?",
        "vi": "Không gian nào trong các lựa chọn được áp dụng Note H?"
      },
      "options": [
        {
          "id": "A",
          "en": "Beauty and nail salon",
          "vi": "Tiệm làm đẹp và nail"
        },
        {
          "id": "B",
          "en": "Office space",
          "vi": "Không gian văn phòng"
        },
        {
          "id": "C",
          "en": "Swimming pool and deck",
          "vi": "Bể bơi và sân hiên"
        },
        {
          "id": "D",
          "en": "Science laboratory",
          "vi": "Phòng thí nghiệm khoa học"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Office space có H; ba loại còn lại trong bảng không được đánh dấu H.",
        "vi": "Office space có H; ba loại còn lại trong bảng không được đánh dấu H."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1",
      "images": []
    },
    {
      "id": "Q173",
      "order": 173,
      "sectionId": "sec-020",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "Which public-assembly space is not marked H in the revised table?",
        "vi": "Không gian tập trung công cộng nào không được đánh dấu H trong bảng sửa đổi?"
      },
      "options": [
        {
          "id": "A",
          "en": "Auditorium seating area",
          "vi": "Khu vực ghế ngồi khán phòng"
        },
        {
          "id": "B",
          "en": "Lobbies",
          "vi": "Hành lang"
        },
        {
          "id": "C",
          "en": "Libraries",
          "vi": "Thư viện"
        },
        {
          "id": "D",
          "en": "Museums/galleries",
          "vi": "Bảo tàng/phòng trưng bày"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Libraries dùng Ra 0,12 cfm/ft² và không có H; các lựa chọn còn lại được đánh dấu H.",
        "vi": "Libraries dùng Ra 0,12 cfm/ft² và không có H; các lựa chọn còn lại được đánh dấu H."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1",
      "images": []
    },
    {
      "id": "Q174",
      "order": 174,
      "sectionId": "sec-020",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "A standby zone is at zero ventilation. The sensor detects one person. What is the required immediate control outcome?",
        "vi": "Vùng standby đang ở lưu lượng 0. Cảm biến phát hiện một người. Kết quả điều khiển bắt buộc là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Remain at zero until CO2 rises.",
          "vi": "Giữ nguyên ở mức 0 cho đến khi CO2 tăng lên."
        },
        {
          "id": "B",
          "en": "Switch to unoccupied mode.",
          "vi": "Chuyển sang chế độ không có người."
        },
        {
          "id": "C",
          "en": "Disable the occupant sensor.",
          "vi": "Tắt cảm biến hiện diện."
        },
        {
          "id": "D",
          "en": "Exit standby and restore Vbz.",
          "vi": "Thoát khỏi chế độ chờ và khôi phục Vbz."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Điều kiện ngoại lệ yêu cầu khôi phục Vbz bất cứ khi nào phát hiện có người.",
        "vi": "Điều kiện ngoại lệ yêu cầu khôi phục Vbz bất cứ khi nào phát hiện có người."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, exception to revised §6.2.7.1.2",
      "images": []
    },
    {
      "id": "Q175",
      "order": 175,
      "sectionId": "sec-020",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Apply",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "At a site with air density different from the table basis, what does the general note allow?",
        "vi": "Tại địa điểm có khối lượng riêng không khí khác cơ sở bảng, ghi chú chung cho phép gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Volumetric rates may be adjusted for actual density, but adjustment is not required for compliance.",
          "vi": "Có thể điều chỉnh lưu lượng thể tích theo mật độ thực tế, nhưng việc điều chỉnh không bắt buộc để tuân thủ."
        },
        {
          "id": "B",
          "en": "All rates must be doubled.",
          "vi": "Tất cả giá phải tăng gấp đôi."
        },
        {
          "id": "C",
          "en": "The table cannot be used.",
          "vi": "Không thể sử dụng bàn."
        },
        {
          "id": "D",
          "en": "Only Rp may be adjusted, never Ra.",
          "vi": "Chỉ có thể điều chỉnh Rp, không bao giờ điều chỉnh Ra."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Ghi chú cho phép hiệu chỉnh mật độ nhưng không bắt buộc để chứng minh tuân thủ.",
        "vi": "Ghi chú cho phép hiệu chỉnh mật độ nhưng không bắt buộc để chứng minh tuân thủ."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1 General Note 3",
      "images": []
    },
    {
      "id": "Q176",
      "order": 176,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A two-story, 24,900 ft² building has only qualifying single-zone HVAC systems. Based on height and area, is the simplified path available?",
        "vi": "Công trình hai tầng, 24.900 ft² chỉ có các hệ một vùng đạt tiêu chí. Xét chiều cao và diện tích, có thể dùng đường đơn giản hóa không?"
      },
      "options": [
        {
          "id": "A",
          "en": "No; two stories is too tall.",
          "vi": "Không; hai tầng là quá cao."
        },
        {
          "id": "B",
          "en": "No; the area must be below 20,000 ft².",
          "vi": "Không; diện tích phải dưới 20.000 ft vuông."
        },
        {
          "id": "C",
          "en": "Yes; both numerical limits are satisfied.",
          "vi": "Có; cả hai giới hạn số đều được thỏa mãn."
        },
        {
          "id": "D",
          "en": "Yes, regardless of system criteria.",
          "vi": "Có, bất kể tiêu chí hệ thống."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Hai tầng được phép và 24.900 nhỏ hơn 25.000 ft²; vẫn phải thỏa toàn bộ tiêu chí hệ thống của §6.3.2.",
        "vi": "Hai tầng được phép và 24.900 nhỏ hơn 25.000 ft²; vẫn phải thỏa toàn bộ tiêu chí hệ thống của §6.3.2."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.3.1",
      "images": []
    },
    {
      "id": "Q177",
      "order": 177,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A one-story building has exactly 25,000 ft² of gross floor area. Does it pass the simplified-path area test?",
        "vi": "Công trình một tầng có đúng 25.000 ft² diện tích sàn gộp. Nó có đạt điều kiện diện tích của đường đơn giản hóa không?"
      },
      "options": [
        {
          "id": "A",
          "en": "Yes; the requirement is 25,000 ft² or less.",
          "vi": "Có; yêu cầu là 25.000 ft vuông hoặc ít hơn."
        },
        {
          "id": "B",
          "en": "Yes, if it has an economizer.",
          "vi": "Có, nếu nó có economizer."
        },
        {
          "id": "C",
          "en": "No, because only two-story buildings qualify.",
          "vi": "Không, vì chỉ những tòa nhà hai tầng mới đủ điều kiện."
        },
        {
          "id": "D",
          "en": "No; the requirement is less than 25,000 ft².",
          "vi": "Không; yêu cầu là nhỏ hơn 25.000 ft vuông."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Đúng ngưỡng không đạt vì tiêu chuẩn dùng “less than”, không dùng “less than or equal to”.",
        "vi": "Đúng ngưỡng không đạt vì tiêu chuẩn dùng “less than”, không dùng “less than or equal to”."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.3.1(b)",
      "images": []
    },
    {
      "id": "Q178",
      "order": 178,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A scheduled HVAC control allows a manual override lasting three hours. Is it compliant with the standard override limit?",
        "vi": "Điều khiển HVAC theo lịch cho phép override bằng tay kéo dài ba giờ. Có đạt giới hạn không?"
      },
      "options": [
        {
          "id": "A",
          "en": "No; temporary operation is limited to two hours.",
          "vi": "Không; hoạt động tạm thời được giới hạn trong hai giờ."
        },
        {
          "id": "B",
          "en": "Yes; any duration below ten hours is allowed.",
          "vi": "Có; bất kỳ thời lượng nào dưới mười giờ đều được phép."
        },
        {
          "id": "C",
          "en": "Yes; the limit is four hours.",
          "vi": "Có; giới hạn là bốn giờ."
        },
        {
          "id": "D",
          "en": "No; manual override is prohibited.",
          "vi": "Không; ghi đè thủ công đều bị cấm."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Override được phép nhưng thời gian vận hành tạm tối đa là hai giờ.",
        "vi": "Override được phép nhưng thời gian vận hành tạm tối đa là hai giờ."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.1(a)",
      "images": []
    },
    {
      "id": "Q179",
      "order": 179,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "An occupancy sensor shuts a qualifying HVAC system off after 25 minutes with no detected occupant. Does it meet the timing requirement?",
        "vi": "Cảm biến hiện diện tắt hệ HVAC phù hợp sau 25 phút không phát hiện người. Có đạt yêu cầu thời gian không?"
      },
      "options": [
        {
          "id": "A",
          "en": "No; it must shut off within five minutes.",
          "vi": "Không; nó phải tắt trong vòng năm phút."
        },
        {
          "id": "B",
          "en": "Yes; shutdown may occur after an unsensed period of up to 30 minutes.",
          "vi": "Có; có thể ngắt sau khoảng thời gian không phát hiện người, tối đa 30 phút."
        },
        {
          "id": "C",
          "en": "No; only a seven-day schedule is allowed.",
          "vi": "Không; chỉ cho phép lịch trình bảy ngày."
        },
        {
          "id": "D",
          "en": "Yes, but only after 60 minutes.",
          "vi": "Có, nhưng chỉ sau 60 phút."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "25 phút nằm trong giới hạn “up to 30 minutes”.",
        "vi": "25 phút nằm trong giới hạn “up to 30 minutes”."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.1(b)",
      "images": []
    },
    {
      "id": "Q180",
      "order": 180,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Occupied set points are 70°F heating and 75°F cooling. Which unoccupied set points meet the general setback requirement?",
        "vi": "Điểm đặt có người là sưởi 70°F và làm mát 75°F. Cặp điểm đặt ngoài giờ nào đạt yêu cầu chung?"
      },
      "options": [
        {
          "id": "A",
          "en": "65°F heating and 78°F cooling",
          "vi": "Làm nóng 65°F và làm mát 78°F"
        },
        {
          "id": "B",
          "en": "62°F heating and 79°F cooling",
          "vi": "Làm nóng 62°F và làm mát 79°F"
        },
        {
          "id": "C",
          "en": "60°F heating and 80°F cooling",
          "vi": "Làm nóng 60°F và làm mát 80°F"
        },
        {
          "id": "D",
          "en": "68°F heating and 76°F cooling",
          "vi": "Làm nóng 68°F và làm mát 76°F"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Sưởi phải thấp hơn ít nhất 10°F nên ≤60°F; làm mát phải cao hơn ít nhất 5°F nên ≥80°F.",
        "vi": "Sưởi phải thấp hơn ít nhất 10°F nên ≤60°F; làm mát phải cao hơn ít nhất 5°F nên ≥80°F."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.2",
      "images": []
    },
    {
      "id": "Q181",
      "order": 181,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Can 18,000 ft² of nonsimultaneously occupied zones on one story be grouped as one isolation area?",
        "vi": "Có thể gom 18.000 ft² vùng sử dụng không đồng thời trên một tầng thành một khu vực cô lập không?"
      },
      "options": [
        {
          "id": "A",
          "en": "No; the maximum is 10,000 ft².",
          "vi": "Không; tối đa là 10.000 ft vuông."
        },
        {
          "id": "B",
          "en": "No; each zone must always be separate.",
          "vi": "Không; mỗi vùng phải luôn riêng biệt."
        },
        {
          "id": "C",
          "en": "Yes, even if it extends across three stories.",
          "vi": "Có, ngay cả khi nó kéo dài qua ba tầng."
        },
        {
          "id": "D",
          "en": "Yes; it is within both the area and story limits.",
          "vi": "Có; công trình nằm trong cả giới hạn diện tích và số tầng."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "18.000 ft² nhỏ hơn 25.000 ft² và chỉ nằm trên một tầng nên đạt giới hạn gom nhóm.",
        "vi": "18.000 ft² nhỏ hơn 25.000 ft² và chỉ nằm trên một tầng nên đạt giới hạn gom nhóm."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.4",
      "images": []
    },
    {
      "id": "Q182",
      "order": 182,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A rented guest room has occupied set points of 74°F cooling and 70°F heating. Within 20 minutes after it becomes unoccupied, compliant set points are:",
        "vi": "Phòng đã thuê có điểm đặt làm mát 74°F, sưởi 70°F. Trong 20 phút sau khi phòng trống, cặp điểm đặt phù hợp là:"
      },
      "options": [
        {
          "id": "A",
          "en": "At least 78°F cooling and at most 66°F heating",
          "vi": "Làm mát tối thiểu 78°F và sưởi ấm tối đa 66°F"
        },
        {
          "id": "B",
          "en": "76°F cooling and 68°F heating",
          "vi": "Làm mát 76°F và sưởi ấm 68°F"
        },
        {
          "id": "C",
          "en": "80°F cooling and 70°F heating",
          "vi": "Làm mát 80°F và sưởi ấm 70°F"
        },
        {
          "id": "D",
          "en": "74°F cooling and 60°F heating",
          "vi": "Làm mát 74°F và sưởi ấm 60°F"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Rented-unoccupied yêu cầu setup làm mát ≥4°F và setback sưởi ≥4°F so với setpoint của người dùng.",
        "vi": "Rented-unoccupied yêu cầu setup làm mát ≥4°F và setback sưởi ≥4°F so với setpoint của người dùng."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.5.1(a)",
      "images": []
    },
    {
      "id": "Q183",
      "order": 183,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A networked system confirms that a continuously unoccupied room is unrented. By when must the deep unrented reset be initiated?",
        "vi": "Hệ nối mạng xác nhận phòng liên tục không có người và chưa thuê. Khi nào phải khởi phát deep reset?"
      },
      "options": [
        {
          "id": "A",
          "en": "Within 2 hours",
          "vi": "Trong vòng 2 giờ"
        },
        {
          "id": "B",
          "en": "Within 20 minutes",
          "vi": "Trong vòng 20 phút"
        },
        {
          "id": "C",
          "en": "Within 10 hours",
          "vi": "Trong vòng 10 giờ"
        },
        {
          "id": "D",
          "en": "Within 16 hours only",
          "vi": "Chỉ trong vòng 16 giờ"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Khi hệ nối mạng xác nhận trạng thái chưa thuê, thời hạn rút từ 16 giờ xuống 20 phút.",
        "vi": "Khi hệ nối mạng xác nhận trạng thái chưa thuê, thời hạn rút từ 16 giờ xuống 20 phút."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.5.1(b)",
      "images": []
    },
    {
      "id": "Q184",
      "order": 184,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A garage fan system has 20 kW design demand. At 50% design airflow, what is the maximum permitted demand?",
        "vi": "Hệ quạt bãi xe có demand thiết kế 20 kW. Ở 50% lưu lượng thiết kế, demand tối đa được phép là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "4 kW",
          "vi": "4 kW"
        },
        {
          "id": "B",
          "en": "10 kW",
          "vi": "10 kW"
        },
        {
          "id": "C",
          "en": "6 kW",
          "vi": "6 kW"
        },
        {
          "id": "D",
          "en": "14 kW",
          "vi": "14 kW"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Giới hạn là 30% công suất thiết kế: 0,30 × 20 = 6 kW.",
        "vi": "Giới hạn là 30% công suất thiết kế: 0,30 × 20 = 6 kW."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.4.5",
      "images": []
    },
    {
      "id": "Q185",
      "order": 185,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A new AHU supplies four zones and has 9 bhp fan-system power. Does Table 6.4.3.10.1 require DDC on this basis?",
        "vi": "AHU mới phục vụ bốn vùng và có fan-system power 9 bhp. Bảng 6.4.3.10.1 có bắt buộc DDC theo tiêu chí này không?"
      },
      "options": [
        {
          "id": "A",
          "en": "Yes; more than three zones alone is sufficient.",
          "vi": "Có; nhiều hơn ba khu vực là đủ."
        },
        {
          "id": "B",
          "en": "Yes; 9 bhp exceeds the threshold.",
          "vi": "Có; 9 bhp vượt ngưỡng."
        },
        {
          "id": "C",
          "en": "No; DDC applies only to one-zone systems.",
          "vi": "Không; DDC chỉ áp dụng cho hệ thống một vùng."
        },
        {
          "id": "D",
          "en": "No; the system is below the 10 bhp threshold.",
          "vi": "Không; hệ thống dưới ngưỡng 10 bhp."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Hệ thỏa điều kiện số vùng nhưng không đạt ngưỡng từ 10 bhp trở lên; hai điều kiện phải đồng thời đúng.",
        "vi": "Hệ thỏa điều kiện số vùng nhưng không đạt ngưỡng từ 10 bhp trở lên; hai điều kiện phải đồng thời đúng."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.4.3.10.1",
      "images": []
    },
    {
      "id": "Q186",
      "order": 186,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A new chilled-water plant supplies four zones and has exactly 300,000 Btu/h design cooling capacity. Is DDC required by the plant criterion?",
        "vi": "Chilled-water plant mới phục vụ bốn vùng và có đúng 300.000 Btu/h công suất lạnh thiết kế. Có bắt buộc DDC theo tiêu chí plant không?"
      },
      "options": [
        {
          "id": "A",
          "en": "Yes; the capacity threshold is 300,000 Btu/h and larger.",
          "vi": "Có; ngưỡng áp dụng là công suất từ 300.000 Btu/h trở lên."
        },
        {
          "id": "B",
          "en": "No; capacity must be greater than 300,000 Btu/h.",
          "vi": "Không; công suất phải lớn hơn 300.000 Btu/h."
        },
        {
          "id": "C",
          "en": "No; at least ten zones are needed.",
          "vi": "Không; cần ít nhất mười khu vực."
        },
        {
          "id": "D",
          "en": "Yes, regardless of zone count.",
          "vi": "Có, bất kể số vùng."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Hơn ba vùng và công suất từ 300.000 Btu/h trở lên đều thỏa.",
        "vi": "Hơn ba vùng và công suất từ 300.000 Btu/h trở lên đều thỏa."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.4.3.10.1",
      "images": []
    },
    {
      "id": "Q187",
      "order": 187,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A 1200-ton water-cooled chilled-water plant is in Climate Zone 2A. Is plant monitoring required by the capacity threshold?",
        "vi": "Chilled-water plant giải nhiệt nước 1.200 ton ở Climate Zone 2A. Có bắt buộc giám sát theo ngưỡng công suất không?"
      },
      "options": [
        {
          "id": "A",
          "en": "No; every climate zone uses 1500 tons.",
          "vi": "Không; mỗi vùng khí hậu sử dụng 1500 tấn."
        },
        {
          "id": "B",
          "en": "Yes; it is larger than the 1000-ton threshold for other climate zones.",
          "vi": "Có; công suất lớn hơn ngưỡng 1000 ton lạnh đối với các vùng khí hậu khác."
        },
        {
          "id": "C",
          "en": "No; the threshold is 2000 tons.",
          "vi": "Không; ngưỡng là 2000 tấn."
        },
        {
          "id": "D",
          "en": "Yes; all plants above 500 tons qualify.",
          "vi": "Có; mọi trạm máy trên 500 ton đều đủ điều kiện."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Zone 2A không thuộc nhóm 5–8, 3C, 4C nên dùng ngưỡng “lớn hơn 1.000 ton”.",
        "vi": "Zone 2A không thuộc nhóm 5–8, 3C, 4C nên dùng ngưỡng “lớn hơn 1.000 ton”."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.11.1",
      "images": []
    },
    {
      "id": "Q188",
      "order": 188,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A water-cooled plant in Climate Zone 6 has exactly 1500 tons peak capacity. Is monitoring triggered by the size threshold?",
        "vi": "Plant giải nhiệt nước ở Climate Zone 6 có đúng 1.500 ton công suất đỉnh. Có chạm điều kiện bắt buộc giám sát không?"
      },
      "options": [
        {
          "id": "A",
          "en": "Yes; it applies at 1500 tons and above.",
          "vi": "Có; nó áp dụng ở mức 1500 tấn trở lên."
        },
        {
          "id": "B",
          "en": "No; Zone 6 uses a 1000-ton threshold.",
          "vi": "Không; Khu 6 sử dụng ngưỡng 1000 tấn."
        },
        {
          "id": "C",
          "en": "No; the requirement applies when capacity is larger than 1500 tons.",
          "vi": "Không; yêu cầu áp dụng khi công suất lớn hơn 1500 ton lạnh."
        },
        {
          "id": "D",
          "en": "Yes; all water-cooled plants require it.",
          "vi": "Có; mọi trạm máy giải nhiệt nước đều phải áp dụng."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Từ khóa “larger than 1500 tons” loại trường hợp đúng bằng 1.500 ton.",
        "vi": "Từ khóa “larger than 1500 tons” loại trường hợp đúng bằng 1.500 ton."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.11.1",
      "images": []
    },
    {
      "id": "Q189",
      "order": 189,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Using Lmax = 4P^0.65, what is the maximum leakage at P = 4 in. w.g.?",
        "vi": "Dùng Lmax = 4P^0,65, độ rò tối đa tại P = 4 in. w.g. là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "Exactly 4.00 cfm/100 ft²",
          "vi": "Chính xác là 4,00 cfm/100 ft²"
        },
        {
          "id": "B",
          "en": "Approximately 16.0 cfm/100 ft²",
          "vi": "Khoảng 16,0 cfm/100 ft²"
        },
        {
          "id": "C",
          "en": "Approximately 26.0 cfm/100 ft²",
          "vi": "Khoảng 26,0 cfm/100 ft²"
        },
        {
          "id": "D",
          "en": "Approximately 9.85 cfm/100 ft²",
          "vi": "Khoảng 9,85 cfm/100 ft²"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Lmax = 4 × 4^0,65 ≈ 9,85 cfm trên 100 ft² bề mặt ống gió.",
        "vi": "Lmax = 4 × 4^0,65 ≈ 9,85 cfm trên 100 ft² bề mặt ống gió."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.4.2.2",
      "images": []
    },
    {
      "id": "Q190",
      "order": 190,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "For fixed dry-bulb control in Climate Zone 2A, when must the economizer be off?",
        "vi": "Với điều khiển dry-bulb cố định ở Climate Zone 2A, khi nào economizer phải tắt?"
      },
      "options": [
        {
          "id": "A",
          "en": "When outdoor-air temperature exceeds 65°F",
          "vi": "Khi nhiệt độ gió ngoài vượt quá 65°F"
        },
        {
          "id": "B",
          "en": "When it exceeds 70°F",
          "vi": "Khi nhiệt độ vượt quá 70°F"
        },
        {
          "id": "C",
          "en": "When it exceeds 75°F",
          "vi": "Khi nhiệt độ vượt quá 75°F"
        },
        {
          "id": "D",
          "en": "Only when return air exceeds 75°F",
          "vi": "Chỉ khi gió hồi vượt quá 75°F"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "2A thuộc nhóm ẩm 0A–4A, dùng high limit 65°F.",
        "vi": "2A thuộc nhóm ẩm 0A–4A, dùng high limit 65°F."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.5.1.1.3",
      "images": [
        "/assets/questions/img_0010.png"
      ]
    },
    {
      "id": "Q191",
      "order": 191,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Under Option 1, what is the maximum combined motor nameplate horsepower for a 10,000 cfm constant-volume fan system?",
        "vi": "Theo Option 1, tổng công suất nhãn động cơ tối đa của hệ quạt CV 10.000 cfm là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "9.4 hp",
          "vi": "9.4 hp"
        },
        {
          "id": "B",
          "en": "11 hp",
          "vi": "11 hp"
        },
        {
          "id": "C",
          "en": "13 hp",
          "vi": "13 hp"
        },
        {
          "id": "D",
          "en": "15 hp",
          "vi": "15 hp"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "hp ≤ 10.000 × 0,0011 = 11 hp.",
        "vi": "hp ≤ 10.000 × 0,0011 = 11 hp."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.5.3.1-1",
      "images": []
    },
    {
      "id": "Q192",
      "order": 192,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Under Option 1, what is the maximum combined motor nameplate horsepower for a 10,000 cfm variable-volume fan system?",
        "vi": "Theo Option 1, tổng công suất nhãn động cơ tối đa của hệ quạt VAV 10.000 cfm là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "9.4 hp",
          "vi": "9.4 hp"
        },
        {
          "id": "B",
          "en": "11 hp",
          "vi": "11 hp"
        },
        {
          "id": "C",
          "en": "15 hp",
          "vi": "15 hp"
        },
        {
          "id": "D",
          "en": "13 hp",
          "vi": "13 hp"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "hp ≤ 10.000 × 0,0015 = 15 hp.",
        "vi": "hp ≤ 10.000 × 0,0015 = 15 hp."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.5.3.1-1",
      "images": []
    },
    {
      "id": "Q193",
      "order": 193,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Under Option 2 with no pressure-drop adjustment, what is the bhp limit for a 10,000 cfm constant-volume system?",
        "vi": "Theo Option 2 và không có hiệu chỉnh tổn thất áp, giới hạn bhp của hệ CV 10.000 cfm là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "11 bhp",
          "vi": "11 bhp"
        },
        {
          "id": "B",
          "en": "13 bhp",
          "vi": "13 bhp"
        },
        {
          "id": "C",
          "en": "15 bhp",
          "vi": "15 bhp"
        },
        {
          "id": "D",
          "en": "9.4 bhp",
          "vi": "9.4 bhp"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "bhp ≤ 10.000 × 0,00094 + 0 = 9,4 bhp.",
        "vi": "bhp ≤ 10.000 × 0,00094 + 0 = 9,4 bhp."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.5.3.1-1",
      "images": []
    },
    {
      "id": "Q194",
      "order": 194,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A 20,000 cfm VAV system sends all design airflow through MERV 13 filtration. What approximate Option 2 bhp limit results?",
        "vi": "Hệ VAV 20.000 cfm đưa toàn bộ lưu lượng qua lọc MERV 13. Giới hạn bhp Option 2 xấp xỉ bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "30.36 bhp",
          "vi": "30.36 bhp"
        },
        {
          "id": "B",
          "en": "26.00 bhp",
          "vi": "26.00 bhp"
        },
        {
          "id": "C",
          "en": "4.36 bhp",
          "vi": "4.36 bhp"
        },
        {
          "id": "D",
          "en": "34.00 bhp",
          "vi": "34.00 bhp"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Cơ sở là 20.000×0,0013=26 bhp; A=0,9×20.000/4131≈4,36; tổng ≈30,36 bhp.",
        "vi": "Cơ sở là 20.000×0,0013=26 bhp; A=0,9×20.000/4131≈4,36; tổng ≈30,36 bhp."
      },
      "sourceText": "ASHRAE 90.1-2022, Tables 6.5.3.1-1 and 6.5.3.1-2",
      "images": []
    },
    {
      "id": "Q195",
      "order": 195,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A covered unit has 100% fan power of 12 kW. At the required minimum speed, what maximum power is allowed?",
        "vi": "Thiết bị thuộc phạm vi có công suất quạt toàn tải 12 kW. Ở tốc độ tối thiểu bắt buộc, công suất tối đa được phép là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "4.8 kW",
          "vi": "4.8 kW"
        },
        {
          "id": "B",
          "en": "3.6 kW",
          "vi": "3.6 kW"
        },
        {
          "id": "C",
          "en": "6.0 kW",
          "vi": "6.0 kW"
        },
        {
          "id": "D",
          "en": "7.2 kW",
          "vi": "7.2 kW"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Giới hạn 30% công suất toàn tải: 12×0,30=3,6 kW; tốc độ thấp không được vượt 66% tốc độ toàn phần.",
        "vi": "Giới hạn 30% công suất toàn tải: 12×0,30=3,6 kW; tốc độ thấp không được vượt 66% tốc độ toàn phần."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.2.1",
      "images": []
    },
    {
      "id": "Q196",
      "order": 196,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A proposed VAV static-pressure sensor set point is 1.4 in. w.g. under the sensor-location method. Is it compliant?",
        "vi": "Setpoint cảm biến áp tĩnh VAV đề xuất là 1,4 in. w.g. theo phương pháp vị trí cảm biến. Có phù hợp không?"
      },
      "options": [
        {
          "id": "A",
          "en": "Yes; the limit is 1.5 in. w.g.",
          "vi": "Có; giới hạn là 1,5 inch. w.g."
        },
        {
          "id": "B",
          "en": "Yes; there is no set-point limit.",
          "vi": "Có; không có giới hạn điểm đặt."
        },
        {
          "id": "C",
          "en": "No; the set point may not exceed 1.2 in. w.g.",
          "vi": "Không; điểm đặt không được vượt quá 1,2 in. w.g."
        },
        {
          "id": "D",
          "en": "No; it must be exactly 0.5 in. w.g.",
          "vi": "Không; nó phải chính xác là 0,5 in. w.g."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Nếu cần 1,4 in. w.g. tại vị trí đó, phải xem lại vị trí/các nhánh hoặc dùng phương pháp reset đủ điều kiện.",
        "vi": "Nếu cần 1,4 in. w.g. tại vị trí đó, phải xem lại vị trí/các nhánh hoặc dùng phương pháp reset đủ điều kiện."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.2.2",
      "images": []
    },
    {
      "id": "Q197",
      "order": 197,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Design supply air is 55°F and design room air is 75°F. What minimum reset range is required?",
        "vi": "Gió cấp thiết kế 55°F và phòng thiết kế 75°F. Biên độ reset tối thiểu là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "2°F",
          "vi": "2°F"
        },
        {
          "id": "B",
          "en": "10°F",
          "vi": "10°F"
        },
        {
          "id": "C",
          "en": "20°F",
          "vi": "20°F"
        },
        {
          "id": "D",
          "en": "5°F",
          "vi": "5°F"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Chênh lệch thiết kế là 20°F; 25%×20=5°F.",
        "vi": "Chênh lệch thiết kế là 20°F; 25%×20=5°F."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.5",
      "images": []
    },
    {
      "id": "Q198",
      "order": 198,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "The code-required minimum outdoor air is 1000 cfm. Does a fixed design minimum of 1350 cfm satisfy the 135% option?",
        "vi": "Gió ngoài tối thiểu theo mã là 1.000 cfm. Thiết kế cố định 1.350 cfm có thỏa lựa chọn 135% không?"
      },
      "options": [
        {
          "id": "A",
          "en": "Yes; it is exactly 135% and does not exceed the cap.",
          "vi": "Có; nó chính xác là 135% và không vượt quá giới hạn."
        },
        {
          "id": "B",
          "en": "No; it must be strictly less than 135%.",
          "vi": "Không; nó phải nhỏ hơn 135%."
        },
        {
          "id": "C",
          "en": "No; it may not exceed 110%.",
          "vi": "Không; nó có thể không vượt quá 110%."
        },
        {
          "id": "D",
          "en": "Yes, because any excess is allowed.",
          "vi": "Có, vì mọi mức vượt quá đều được cho phép."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "1.350/1.000=135%; câu chữ là “shall not exceed 135%”, nên đúng bằng giới hạn được phép.",
        "vi": "1.350/1.000=135%; câu chữ là “shall not exceed 135%”, nên đúng bằng giới hạn được phép."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.8",
      "images": []
    },
    {
      "id": "Q199",
      "order": 199,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "An eligible zone uses 70°F heating and 75°F cooling set points. On occupied-standby, which minimum changes are required within five minutes?",
        "vi": "Vùng đủ điều kiện dùng setpoint sưởi 70°F, làm mát 75°F. Khi occupied-standby, thay đổi tối thiểu nào cần trong năm phút?"
      },
      "options": [
        {
          "id": "A",
          "en": "Heating to 70°F and cooling to 75°F",
          "vi": "Làm nóng đến 70°F và làm mát đến 75°F"
        },
        {
          "id": "B",
          "en": "Heating to 69°F or lower and cooling to 76°F or higher",
          "vi": "Điểm đặt sưởi 69°F hoặc thấp hơn và điểm đặt làm mát 76°F hoặc cao hơn"
        },
        {
          "id": "C",
          "en": "Heating to 71°F and cooling to 74°F",
          "vi": "Làm nóng đến 71°F và làm mát đến 74°F"
        },
        {
          "id": "D",
          "en": "Heating to 60°F and cooling to 85°F only",
          "vi": "Làm nóng đến 60°F và chỉ làm mát đến 85°F"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Phải setback sưởi ít nhất 1°F và setup làm mát ít nhất 1°F; trong khoảng giữa hai setpoint thì tắt toàn bộ gió cấp.",
        "vi": "Phải setback sưởi ít nhất 1°F và setup làm mát ít nhất 1°F; trong khoảng giữa hai setpoint thì tắt toàn bộ gió cấp."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.9",
      "images": []
    },
    {
      "id": "Q200",
      "order": 200,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A variable-flow loop has 400 gpm design flow, while equipment requires at least 120 gpm. To what flow must the system be capable of reducing?",
        "vi": "Vòng thủy lực biến lưu có lưu lượng thiết kế 400 gpm, thiết bị cần tối thiểu 120 gpm. Hệ phải có khả năng giảm đến bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "100 gpm or less",
          "vi": "100 gpm trở xuống"
        },
        {
          "id": "B",
          "en": "200 gpm or less",
          "vi": "200 gpm trở xuống"
        },
        {
          "id": "C",
          "en": "120 gpm or less",
          "vi": "120 gpm trở xuống"
        },
        {
          "id": "D",
          "en": "280 gpm or less",
          "vi": "280 gpm trở xuống"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Lấy giá trị lớn hơn giữa 25%×400=100 gpm và minimum thiết bị 120 gpm; kết quả là 120 gpm.",
        "vi": "Lấy giá trị lớn hơn giữa 25%×400=100 gpm và minimum thiết bị 120 gpm; kết quả là 120 gpm."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.2",
      "images": [
        "/assets/questions/img_0013.png"
      ]
    },
    {
      "id": "Q201",
      "order": 201,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A covered variable-flow pump system has 50 kW design demand. At 50% design water flow, what is the maximum permitted demand?",
        "vi": "Hệ bơm biến lưu thuộc phạm vi có demand thiết kế 50 kW. Ở 50% lưu lượng, demand tối đa là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "10 kW",
          "vi": "10 kW"
        },
        {
          "id": "B",
          "en": "20 kW",
          "vi": "20 kW"
        },
        {
          "id": "C",
          "en": "25 kW",
          "vi": "25 kW"
        },
        {
          "id": "D",
          "en": "15 kW",
          "vi": "15 kW"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Giới hạn là 30% design wattage: 0,30×50=15 kW.",
        "vi": "Giới hạn là 30% design wattage: 0,30×50=15 kW."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.2",
      "images": []
    },
    {
      "id": "Q202",
      "order": 202,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A chilled-water coil has 44°F entering water. Ignoring exceptions, what minimum leaving-water temperature satisfies both coil criteria?",
        "vi": "Coil nước lạnh có nước vào 44°F. Bỏ qua ngoại lệ, nhiệt độ nước ra tối thiểu nào thỏa cả hai tiêu chí?"
      },
      "options": [
        {
          "id": "A",
          "en": "59°F",
          "vi": "59°F"
        },
        {
          "id": "B",
          "en": "57°F",
          "vi": "57°F"
        },
        {
          "id": "C",
          "en": "55°F",
          "vi": "55°F"
        },
        {
          "id": "D",
          "en": "60°F",
          "vi": "60°F"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "ΔT phải ≥15°F nên nước ra ≥44+15=59°F; giá trị này cũng cao hơn minimum 57°F.",
        "vi": "ΔT phải ≥15°F nên nước ra ≥44+15=59°F; giá trị này cũng cao hơn minimum 57°F."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.7",
      "images": []
    },
    {
      "id": "Q203",
      "order": 203,
      "sectionId": "sec-022",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Apply",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A boiler plant has 600 kBtu/h at 92% Et and 400 kBtu/h at 87% Et. What is the input-weighted average?",
        "vi": "Plant có 600 kBtu/h ở Et 92% và 400 kBtu/h ở Et 87%. Hiệu suất trung bình gia quyền theo input là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "89.5%",
          "vi": "89.5%"
        },
        {
          "id": "B",
          "en": "90.0%",
          "vi": "90.0%"
        },
        {
          "id": "C",
          "en": "90.5%",
          "vi": "90.5%"
        },
        {
          "id": "D",
          "en": "91.0%",
          "vi": "91.0%"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "(600×92% + 400×87%)/1000 = 90,0%, vừa đạt ngưỡng.",
        "vi": "(600×92% + 400×87%)/1000 = 90,0%, vừa đạt ngưỡng."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.8.1",
      "images": []
    },
    {
      "id": "Q204",
      "order": 204,
      "sectionId": "sec-024",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Representative occupants",
        "vi": "Người sử dụng đại diện"
      },
      "stem": {
        "en": "A restaurant design uses one 1.2-met representative occupant for both seated customers and active servers. What is the primary flaw?",
        "vi": "Thiết kế nhà hàng dùng một người đại diện 1,2 met cho cả khách ngồi và nhân viên phục vụ hoạt động. Sai sót chính là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "It uses too many representative occupants.",
          "vi": "Nó sử dụng quá nhiều người sử dụng đại diện."
        },
        {
          "id": "B",
          "en": "It violates the 1.5-clo limit.",
          "vi": "Nó vi phạm giới hạn 1,5 clo."
        },
        {
          "id": "C",
          "en": "It masks materially different metabolic groups that should be evaluated separately.",
          "vi": "Nó che khuất các nhóm có mức chuyển hóa khác nhau đáng kể và cần được đánh giá riêng."
        },
        {
          "id": "D",
          "en": "It requires the adaptive method.",
          "vi": "Nó yêu cầu phương pháp thích ứng."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Không được dùng giá trị trung bình để gộp các nhóm lệch quá 0,1 met; cần đánh giá riêng điều kiện tiện nghi cho khách và nhân viên.",
        "vi": "Không được dùng giá trị trung bình để gộp các nhóm lệch quá 0,1 met; cần đánh giá riêng điều kiện tiện nghi cho khách và nhân viên."
      },
      "sourceText": "ASHRAE 55-2023, §§4.3 and 5.2.1.1",
      "images": []
    },
    {
      "id": "Q205",
      "order": 205,
      "sectionId": "sec-024",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Solar exposure",
        "vi": "Tiếp xúc với năng lượng mặt trời"
      },
      "stem": {
        "en": "A perimeter office passes PMV using air temperature equal to mean radiant temperature, but occupants receive winter direct sun. What is the likely analytical omission?",
        "vi": "Phòng ven kính đạt PMV khi giả định nhiệt độ không khí bằng nhiệt độ bức xạ trung bình, nhưng người ngồi bị nắng mùa đông chiếu trực tiếp. Khả năng đã bỏ sót nội dung nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "Outdoor-air filter arrestance",
          "vi": "Chặn bộ lọc gió ngoài"
        },
        {
          "id": "B",
          "en": "Fan motor efficiency",
          "vi": "Hiệu suất động cơ quạt"
        },
        {
          "id": "C",
          "en": "Sound pressure level",
          "vi": "Mức áp suất âm thanh"
        },
        {
          "id": "D",
          "en": "Short-wave solar contribution to mean radiant temperature",
          "vi": "Sự đóng góp của năng lượng mặt trời sóng ngắn vào nhiệt độ bức xạ trung bình"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Bức xạ trực tiếp có thể làm nhiệt độ bức xạ trung bình tại người cao hơn đáng kể; cần hiệu chỉnh theo §5.3.3/Phụ lục C.",
        "vi": "Bức xạ trực tiếp có thể làm nhiệt độ bức xạ trung bình tại người cao hơn đáng kể; cần hiệu chỉnh theo §5.3.3/Phụ lục C."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.3 and Normative Appendix C",
      "images": []
    },
    {
      "id": "Q206",
      "order": 206,
      "sectionId": "sec-024",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Method applicability",
        "vi": "Khả năng áp dụng phương pháp"
      },
      "stem": {
        "en": "A mixed-mode office operates compressor cooling during the proposed adaptive-compliance hours. What follows?",
        "vi": "Văn phòng hỗn hợp vẫn chạy máy nén lạnh trong các giờ dự kiến chứng minh theo phương pháp thích nghi. Kết luận nào đúng?"
      },
      "options": [
        {
          "id": "A",
          "en": "The adaptive method is not applicable during those hours.",
          "vi": "Phương pháp thích ứng không được áp dụng trong những giờ đó."
        },
        {
          "id": "B",
          "en": "The adaptive method remains valid if PMV is zero.",
          "vi": "Phương pháp thích ứng vẫn hợp lệ nếu PMV bằng 0."
        },
        {
          "id": "C",
          "en": "Only the clothing limit changes.",
          "vi": "Chỉ thay đổi giới hạn quần áo."
        },
        {
          "id": "D",
          "en": "The outdoor-temperature range no longer matters.",
          "vi": "Phạm vi nhiệt độ ngoài trời không còn quan trọng nữa."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "§5.4.1 yêu cầu không có hệ thống sưởi hoặc làm mát cơ khí đang hoạt động trong thời gian áp dụng.",
        "vi": "§5.4.1 yêu cầu không có hệ thống sưởi hoặc làm mát cơ khí đang hoạt động trong thời gian áp dụng."
      },
      "sourceText": "ASHRAE 55-2023, §5.4.1(a)",
      "images": []
    },
    {
      "id": "Q207",
      "order": 207,
      "sectionId": "sec-024",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Local discomfort",
        "vi": "Bất tiện nghi cục bộ"
      },
      "stem": {
        "en": "A seated office meets PMV = +0.2, but the floor is 31°C and feet contact it. Which requirement drives noncompliance?",
        "vi": "Văn phòng có người ngồi đạt PMV = +0,2 nhưng sàn 31°C và chân tiếp xúc sàn. Yêu cầu nào làm hệ thống không đạt?"
      },
      "options": [
        {
          "id": "A",
          "en": "Adaptive upper limit",
          "vi": "Giới hạn trên thích ứng"
        },
        {
          "id": "B",
          "en": "Local floor-surface temperature limit",
          "vi": "Giới hạn nhiệt độ bề mặt sàn cục bộ"
        },
        {
          "id": "C",
          "en": "BAS trending interval",
          "vi": "Khoảng xu hướng BAS"
        },
        {
          "id": "D",
          "en": "Metabolic-rate scope",
          "vi": "Phạm vi mức chuyển hóa"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "31°C vượt giới hạn 29°C của §5.3.5.5, nên PMV toàn thân đạt vẫn không đủ.",
        "vi": "31°C vượt giới hạn 29°C của §5.3.5.5, nên PMV toàn thân đạt vẫn không đủ."
      },
      "sourceText": "ASHRAE 55-2023, §§5.3.2 and 5.3.5.5",
      "images": []
    },
    {
      "id": "Q208",
      "order": 208,
      "sectionId": "sec-024",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Measurement plan",
        "vi": "Sơ đồ đo"
      },
      "stem": {
        "en": "A survey team measures only at room centers even though exterior windows create strong gradients. What is missing?",
        "vi": "Nhóm khảo sát chỉ đo giữa phòng dù cửa sổ ngoài nhà tạo gradient lớn. Nội dung nào còn thiếu?"
      },
      "options": [
        {
          "id": "A",
          "en": "A second MERV test",
          "vi": "Thử nghiệm MERV thứ hai"
        },
        {
          "id": "B",
          "en": "Only rooftop outdoor temperature",
          "vi": "Chỉ nhiệt độ ngoài trời trên sân thượng"
        },
        {
          "id": "C",
          "en": "Locations near walls/windows and expected thermal extremes",
          "vi": "Các vị trí gần tường/cửa sổ và dự kiến có nhiệt độ cực cao"
        },
        {
          "id": "D",
          "en": "Measurements at ceiling level only",
          "vi": "Chỉ đo ở mức trần"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Khi không biết phân bố người, cần thêm vị trí cách tâm tường/cửa sổ 1,0 m và các điểm dự kiến cực trị như gần kính, miệng gió, cửa ra vào.",
        "vi": "Khi không biết phân bố người, cần thêm vị trí cách tâm tường/cửa sổ 1,0 m và các điểm dự kiến cực trị như gần kính, miệng gió, cửa ra vào."
      },
      "sourceText": "ASHRAE 55-2023, §7.3.2(a)",
      "images": []
    },
    {
      "id": "Q209",
      "order": 209,
      "sectionId": "sec-024",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Control classification",
        "vi": "Phân loại điều khiển"
      },
      "stem": {
        "en": "A shared office has one adjustable thermostat for the room and no other controls. Which level best fits?",
        "vi": "Văn phòng chung có một thermostat điều chỉnh cho cả phòng và không có điều khiển khác. Cấp nào phù hợp nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "Level 1",
          "vi": "Cấp 1"
        },
        {
          "id": "B",
          "en": "Level 2",
          "vi": "Cấp 2"
        },
        {
          "id": "C",
          "en": "Level 5",
          "vi": "Cấp 5"
        },
        {
          "id": "D",
          "en": "Level 4",
          "vi": "Cấp 4"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Đây là một biện pháp điều khiển chung cho nhiều người, tương ứng Level 4.",
        "vi": "Đây là một biện pháp điều khiển chung cho nhiều người, tương ứng Level 4."
      },
      "sourceText": "ASHRAE 55-2023, Table 6-1",
      "images": []
    },
    {
      "id": "Q210",
      "order": 210,
      "sectionId": "sec-024",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Scope analysis",
        "vi": "Phân tích phạm vi"
      },
      "stem": {
        "en": "A gym activity averages 4.4 met. Which is the correct standards interpretation?",
        "vi": "Hoạt động phòng tập có suất chuyển hóa trung bình 4,4 met. Cách diễn giải nào đúng?"
      },
      "options": [
        {
          "id": "A",
          "en": "The occupant condition is outside Standard 55's metabolic applicability.",
          "vi": "Tình trạng của người sử dụng nằm ngoài khả năng áp dụng mức chuyển hóa của Tiêu chuẩn 55."
        },
        {
          "id": "B",
          "en": "It automatically complies because activity is high.",
          "vi": "Nó tự động tuân thủ vì hoạt động cao."
        },
        {
          "id": "C",
          "en": "Only the adaptive method may be used.",
          "vi": "Chỉ có thể sử dụng phương pháp thích ứng."
        },
        {
          "id": "D",
          "en": "The value should be capped at 4.0 met without documentation.",
          "vi": "Giá trị phải bị giới hạn ở 4,0 met nếu không có hồ sơ chứng minh."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Không được tự ý cắt giá trị; >4,0 met nằm ngoài phạm vi áp dụng của tiêu chuẩn.",
        "vi": "Không được tự ý cắt giá trị; >4,0 met nằm ngoài phạm vi áp dụng của tiêu chuẩn."
      },
      "sourceText": "ASHRAE 55-2023, §5.2.1.4",
      "images": []
    },
    {
      "id": "Q211",
      "order": 211,
      "sectionId": "sec-024",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Conflicting evidence",
        "vi": "Bằng chứng mâu thuẫn"
      },
      "stem": {
        "en": "Measurements predict compliance, but a valid occupant survey reports low satisfaction. What is the most defensible interpretation?",
        "vi": "Đo đạc dự đoán đạt nhưng khảo sát hợp lệ cho thấy mức hài lòng thấp. Diễn giải nào có cơ sở nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "Ignore the survey because PMV always overrides occupants.",
          "vi": "Bỏ qua khảo sát vì PMV luôn lấn át số người sử dụng."
        },
        {
          "id": "B",
          "en": "Investigate diagnostics, representativeness, and unmodeled spatial or personal factors rather than dismiss either result.",
          "vi": "Điều tra chẩn đoán, tính đại diện và các yếu tố cá nhân hoặc không gian không được mô hình hóa thay vì loại bỏ một trong hai kết quả."
        },
        {
          "id": "C",
          "en": "Ignore measurements because surveys never have sampling error.",
          "vi": "Bỏ qua các phép đo vì khảo sát không bao giờ có lỗi lấy mẫu."
        },
        {
          "id": "D",
          "en": "Declare compliance without further review.",
          "vi": "Tuyên bố tuân thủ mà không cần xem xét thêm."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Hai phương pháp trả lời hai câu hỏi khác nhau; cần kiểm tra nguyên nhân chẩn đoán, vị trí đo, met/clo và điều kiện biến thiên.",
        "vi": "Hai phương pháp trả lời hai câu hỏi khác nhau; cần kiểm tra nguyên nhân chẩn đoán, vị trí đo, met/clo và điều kiện biến thiên."
      },
      "sourceText": "ASHRAE 55-2023, §§7.2-7.4",
      "images": []
    },
    {
      "id": "Q212",
      "order": 212,
      "sectionId": "sec-024",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Time variation",
        "vi": "Sự thay đổi thời gian"
      },
      "stem": {
        "en": "A room changes 1.0°C in each 15-minute interval but accumulates 4.0°C over one hour. Which statement is correct?",
        "vi": "Phòng thay đổi 1,0°C trong từng khoảng 15 phút nhưng cộng dồn 4,0°C trong một giờ. Phát biểu nào đúng?"
      },
      "options": [
        {
          "id": "A",
          "en": "It passes because every 15-minute interval is below 1.1°C.",
          "vi": "Đạt vì mọi khoảng 15 phút đều thấp hơn 1,1°C."
        },
        {
          "id": "B",
          "en": "It passes if occupants can open a window.",
          "vi": "Đạt nếu người sử dụng có thể mở cửa sổ."
        },
        {
          "id": "C",
          "en": "It fails because the one-hour limit of 2.2°C is also binding.",
          "vi": "Không đạt vì giới hạn 2,2°C trong một giờ cũng là điều kiện chi phối."
        },
        {
          "id": "D",
          "en": "Only cyclic changes are evaluated.",
          "vi": "Chỉ những thay đổi theo chu kỳ mới được đánh giá."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Phải kiểm tra đồng thời tất cả khoảng thời gian trong Bảng 5-11 và dùng giới hạn khắt khe tương ứng; không được chỉ kiểm tra 15 phút.",
        "vi": "Phải kiểm tra đồng thời tất cả khoảng thời gian trong Bảng 5-11 và dùng giới hạn khắt khe tương ứng; không được chỉ kiểm tra 15 phút."
      },
      "sourceText": "ASHRAE 55-2023, §5.3.6.3 and Table 5-11",
      "images": []
    },
    {
      "id": "Q213",
      "order": 213,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A filter is 85% efficient in E1 when clean but drops to 48% after initial loading, then rises. Which value controls the E1 composite input?",
        "vi": "Bộ lọc có E1 = 85% khi sạch, giảm còn 48% sau nạp ban đầu rồi tăng lại. Giá trị nào chi phối đầu vào E1 tổng hợp?"
      },
      "options": [
        {
          "id": "A",
          "en": "85%",
          "vi": "85%"
        },
        {
          "id": "B",
          "en": "The final value only",
          "vi": "Chỉ giá trị cuối cùng"
        },
        {
          "id": "C",
          "en": "48%",
          "vi": "48%"
        },
        {
          "id": "D",
          "en": "The arithmetic mean of all states",
          "vi": "Giá trị trung bình số học của tất cả các trạng thái"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Đường tổng hợp lấy điểm thấp nhất tại mỗi kênh qua các trạng thái nạp; mức tụt 48% không được bỏ qua.",
        "vi": "Đường tổng hợp lấy điểm thấp nhất tại mỗi kênh qua các trạng thái nạp; mức tụt 48% không được bỏ qua."
      },
      "sourceText": "Supplied 52.2 file, §§10.8.1-10.8.3",
      "images": [
        "/assets/questions/img_0012.png"
      ]
    },
    {
      "id": "Q214",
      "order": 214,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Two filters have the same MERV, but Filter A has much higher pressure drop. What can be concluded from Standard 52.2 data?",
        "vi": "Hai bộ lọc cùng MERV nhưng lọc A có tổn thất áp suất cao hơn nhiều. Có thể kết luận gì từ dữ liệu 52.2?"
      },
      "options": [
        {
          "id": "A",
          "en": "Filter A must remove more particles in every channel.",
          "vi": "Bộ lọc A phải loại bỏ nhiều hạt hơn trong mỗi kênh."
        },
        {
          "id": "B",
          "en": "They are identical in all HVAC performance.",
          "vi": "Chúng giống hệt nhau về mọi hiệu suất HVAC."
        },
        {
          "id": "C",
          "en": "Pressure drop is irrelevant once MERV is known.",
          "vi": "Việc giảm áp suất không còn liên quan khi đã biết MERV."
        },
        {
          "id": "D",
          "en": "Particle class is similar, but fan-energy and airflow consequences may differ materially.",
          "vi": "Cấp lọc hạt tương tự, nhưng ảnh hưởng đến năng lượng quạt và lưu lượng gió có thể khác đáng kể."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "MERV không mã hóa sức cản; cần đọc đồng thời đường ΔP-Q và điều kiện hệ quạt.",
        "vi": "MERV không mã hóa sức cản; cần đọc đồng thời đường ΔP-Q và điều kiện hệ quạt."
      },
      "sourceText": "Supplied 52.2 file, §§9, 11, and 12",
      "images": []
    },
    {
      "id": "Q215",
      "order": 215,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Measured E1 changes as challenge concentration is increased, and the OPC approaches its coincidence limit. What is the likely cause?",
        "vi": "E1 đo được thay đổi khi tăng nồng độ thử và OPC gần giới hạn coincidence. Nguyên nhân khả dĩ nhất là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Particle-counter coincidence/overload bias",
          "vi": "Độ lệch trùng khớp/quá tải của bộ đếm hạt"
        },
        {
          "id": "B",
          "en": "A change in filter face area",
          "vi": "Thay đổi diện tích mặt bộ lọc"
        },
        {
          "id": "C",
          "en": "Thermal comfort drift",
          "vi": "Độ trôi thoải mái về nhiệt"
        },
        {
          "id": "D",
          "en": "Incorrect occupant density",
          "vi": "Mật độ người sử dụng không chính xác"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Khi nhiều hạt cùng nằm trong thể tích đo, OPC có thể đếm/sizing sai; phải giữ dưới giới hạn nồng độ đã xác định.",
        "vi": "Khi nhiều hạt cùng nằm trong thể tích đo, OPC có thể đếm/sizing sai; phải giữ dưới giới hạn nồng độ đã xác định."
      },
      "sourceText": "Supplied 52.2 file, §3 definition of coincidence error and §5.6",
      "images": []
    },
    {
      "id": "Q216",
      "order": 216,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A test duct leaks 2% of test airflow between sampling locations. Why is the PSE result suspect?",
        "vi": "Ống thử rò 2% lưu lượng giữa các vị trí lấy mẫu. Vì sao kết quả PSE đáng ngờ?"
      },
      "options": [
        {
          "id": "A",
          "en": "Leakage always increases DHC exactly 2%.",
          "vi": "Rò rỉ luôn tăng DHC đúng 2%."
        },
        {
          "id": "B",
          "en": "Leakage exceeds the 1% limit and can distort upstream/downstream concentration and flow relationships.",
          "vi": "Rò rỉ vượt giới hạn 1% và có thể làm sai lệch nồng độ phía trước/phía sau cùng quan hệ lưu lượng."
        },
        {
          "id": "C",
          "en": "The filter automatically becomes MERV 16.",
          "vi": "Bộ lọc tự động trở thành MERV 16."
        },
        {
          "id": "D",
          "en": "Only pressure-drop results are affected.",
          "vi": "Chỉ có kết quả giảm áp suất bị ảnh hưởng."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Rò rỉ vượt chuẩn làm sai cân bằng khối lượng và nồng độ, vì vậy không thể coi phép thử đã được qualified.",
        "vi": "Rò rỉ vượt chuẩn làm sai cân bằng khối lượng và nồng độ, vì vậy không thể coi phép thử đã được qualified."
      },
      "sourceText": "Supplied 52.2 file, §5.9",
      "images": [
        "/assets/questions/img_0007.png"
      ]
    },
    {
      "id": "Q217",
      "order": 217,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "With no filter installed, downstream counts are consistently 10% lower than upstream counts. What test element addresses this bias?",
        "vi": "Khi không lắp lọc, số đếm phía sau luôn thấp hơn phía trước 10%. Thành phần nào xử lý sai lệch này?"
      },
      "options": [
        {
          "id": "A",
          "en": "Dust holding capacity",
          "vi": "Khả năng giữ bụi"
        },
        {
          "id": "B",
          "en": "Average arrestance",
          "vi": "Độ giữ bụi trung bình"
        },
        {
          "id": "C",
          "en": "The correlation ratio correction",
          "vi": "Hiệu chỉnh tỷ lệ tương quan"
        },
        {
          "id": "D",
          "en": "Final resistance",
          "vi": "Trở lực cuối"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "R định lượng tỷ lệ D/U của hệ trống và được dùng để hiệu chỉnh độ xuyên qua quan sát.",
        "vi": "R định lượng tỷ lệ D/U của hệ trống và được dùng để hiệu chỉnh độ xuyên qua quan sát."
      },
      "sourceText": "Supplied 52.2 file, §§10.3 and 10.6.3.6",
      "images": []
    },
    {
      "id": "Q218",
      "order": 218,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "The final filter gains 12 g and 3 g is recovered from the downstream duct. What mass passed the test air cleaner during that increment?",
        "vi": "Bộ lọc cuối tăng 12 g và thu thêm 3 g trong đoạn ống phía sau. Khối lượng đi qua lọc thử trong lần nạp là bao nhiêu?"
      },
      "options": [
        {
          "id": "A",
          "en": "9 g",
          "vi": "9 g"
        },
        {
          "id": "B",
          "en": "12 g",
          "vi": "12 g"
        },
        {
          "id": "C",
          "en": "3 g",
          "vi": "3 g"
        },
        {
          "id": "D",
          "en": "15 g",
          "vi": "15 g"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Khối lượng xuyên qua gồm phần tăng của lọc cuối cộng bụi lắng giữa lọc thử và lọc cuối: 12+3=15 g.",
        "vi": "Khối lượng xuyên qua gồm phần tăng của lọc cuối cộng bụi lắng giữa lọc thử và lọc cuối: 12+3=15 g."
      },
      "sourceText": "Supplied 52.2 file, §§10.7.2.10-10.7.2.12",
      "images": []
    },
    {
      "id": "Q219",
      "order": 219,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A calculated PSE is -2% in one size range due to measurement uncertainty. What must be reported for removal efficiency in that range?",
        "vi": "PSE tính được là -2% ở một dải do bất định đo. Phải báo cáo hiệu suất loại bỏ của dải đó thế nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "0%",
          "vi": "0%"
        },
        {
          "id": "B",
          "en": "-2%",
          "vi": "-2%"
        },
        {
          "id": "C",
          "en": "2%",
          "vi": "2%"
        },
        {
          "id": "D",
          "en": "Not reported",
          "vi": "Không được báo cáo"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Tệp yêu cầu báo cáo 0% nếu PSE âm trong một lần thử của dải đó.",
        "vi": "Tệp yêu cầu báo cáo 0% nếu PSE âm trong một lần thử của dải đó."
      },
      "sourceText": "Supplied 52.2 file, §10.7.3.4",
      "images": []
    },
    {
      "id": "Q220",
      "order": 220,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A nonstandard-size filter is tested at the standard 0.93 m³/s without adjusting for face area. What is the main methodological risk?",
        "vi": "Bộ lọc kích thước khác chuẩn được thử cố định 0,93 m³/s mà không chỉnh theo diện tích mặt. Rủi ro phương pháp chính là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "KCl becomes liquid.",
          "vi": "KCl trở thành chất lỏng."
        },
        {
          "id": "B",
          "en": "Face velocity may differ from the selected rating condition.",
          "vi": "Vận tốc bề mặt có thể khác với điều kiện định mức đã chọn."
        },
        {
          "id": "C",
          "en": "MERV no longer uses E1.",
          "vi": "MERV không còn sử dụng E1 nữa."
        },
        {
          "id": "D",
          "en": "The final filter cannot retain dust.",
          "vi": "Bộ lọc cuối cùng không thể giữ được bụi."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "§8.1.4 yêu cầu Q = Vface×A danh định để điều kiện tốc độ mặt nhất quán.",
        "vi": "§8.1.4 yêu cầu Q = Vface×A danh định để điều kiện tốc độ mặt nhất quán."
      },
      "sourceText": "Supplied 52.2 file, §8.1.4",
      "images": []
    },
    {
      "id": "Q221",
      "order": 221,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A manufacturer reports 'MERV 13' from a single clean-filter PSE scan with no dust loading. What is wrong?",
        "vi": "Nhà sản xuất công bố 'MERV 13' từ một lần quét PSE lọc sạch, không nạp bụi. Sai ở đâu?"
      },
      "options": [
        {
          "id": "A",
          "en": "MERV requires only a pressure-drop test.",
          "vi": "MERV chỉ yêu cầu thử nghiệm giảm áp suất."
        },
        {
          "id": "B",
          "en": "MERV 13 is reserved for HEPA filters.",
          "vi": "MERV 13 được dành riêng cho bộ lọc HEPA."
        },
        {
          "id": "C",
          "en": "The full prescribed procedure was not performed, so the MERV term cannot be used.",
          "vi": "Quy trình quy định đầy đủ đã không được thực hiện nên không thể sử dụng thuật ngữ MERV."
        },
        {
          "id": "D",
          "en": "Dust loading is optional for all MERV levels.",
          "vi": "Việc nạp bụi là tùy chọn cho tất cả các cấp độ MERV."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "§12.5 chỉ cho dùng thuật ngữ MERV khi toàn bộ quy trình của tiêu chuẩn được thực hiện.",
        "vi": "§12.5 chỉ cho dùng thuật ngữ MERV khi toàn bộ quy trình của tiêu chuẩn được thực hiện."
      },
      "sourceText": "Supplied 52.2 file, §12.5",
      "images": []
    },
    {
      "id": "Q222",
      "order": 222,
      "sectionId": "sec-025",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "A filter shows a large efficiency loss after optional fine-KCl conditioning. What does this most directly indicate?",
        "vi": "Bộ lọc giảm hiệu suất lớn sau điều hòa tùy chọn bằng KCl mịn. Điều này chỉ ra trực tiếp nhất điều gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Guaranteed increase in dust holding capacity",
          "vi": "Đảm bảo tăng khả năng giữ bụi"
        },
        {
          "id": "B",
          "en": "Failure of every base 52.2 test",
          "vi": "Điều chỉnh lùi điểm đặt trong mọi thử nghiệm cơ sở 52.2"
        },
        {
          "id": "C",
          "en": "A room thermal comfort problem",
          "vi": "Vấn đề về tiện nghi nhiệt trong phòng"
        },
        {
          "id": "D",
          "en": "Potential field-realizable efficiency loss that the optional Appendix J method is intended to demonstrate",
          "vi": "Mức suy giảm hiệu suất có thể xảy ra ngoài hiện trường mà phương pháp tùy chọn của Phụ lục J nhằm thể hiện"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Phụ lục J là phương pháp tùy chọn nhằm làm lộ khả năng suy giảm hiệu suất có thể gặp trong sử dụng thực.",
        "vi": "Phụ lục J là phương pháp tùy chọn nhằm làm lộ khả năng suy giảm hiệu suất có thể gặp trong sử dụng thực."
      },
      "sourceText": "Supplied 52.2 file, Informative Appendix J",
      "images": []
    },
    {
      "id": "Q223",
      "order": 223,
      "sectionId": "sec-027",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "A controller drives ventilation to zero whenever CO2 is below 700 ppm, even without an occupant sensor. What is the flaw?",
        "vi": "Bộ điều khiển đưa thông gió về 0 khi CO2 dưới 700 ppm dù không có cảm biến hiện diện. Sai sót là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "The CO2 set point is always required to be 1000 ppm.",
          "vi": "Điểm đặt CO2 luôn được yêu cầu là 1000 ppm."
        },
        {
          "id": "B",
          "en": "CO2 cannot be used in any ventilation control.",
          "vi": "CO2 không thể được sử dụng trong bất kỳ điều khiển thông gió nào."
        },
        {
          "id": "C",
          "en": "The addendum permits zero only from confirmed occupied-standby status using an occupant sensor.",
          "vi": "Addendum chỉ cho phép lưu lượng bằng 0 khi cảm biến hiện diện xác nhận trạng thái occupied-standby."
        },
        {
          "id": "D",
          "en": "The zone must be unscheduled before DCV can operate.",
          "vi": "Vùng phải ngoài lịch có người thì DCV mới có thể vận hành."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Nồng độ thấp không chứng minh tức thời rằng không có người; foreword loại trừ việc dùng contaminant/CO2 làm căn cứ về 0.",
        "vi": "Nồng độ thấp không chứng minh tức thời rằng không có người; foreword loại trừ việc dùng contaminant/CO2 làm căn cứ về 0."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Foreword and added definitions",
      "images": []
    },
    {
      "id": "Q224",
      "order": 224,
      "sectionId": "sec-027",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "At 14:00 a room is scheduled occupied, but no person is sensed. At 22:00 it is not scheduled occupied. What are the two modes?",
        "vi": "Lúc 14:00 phòng nằm trong lịch sử dụng nhưng không phát hiện người; lúc 22:00 phòng ngoài lịch sử dụng. Hai trạng thái lần lượt là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Unoccupied; occupied-standby",
          "vi": "Không có người; occupied-standby (chờ trong thời gian được xếp lịch có người)"
        },
        {
          "id": "B",
          "en": "Occupied; occupied",
          "vi": "Có người; có người"
        },
        {
          "id": "C",
          "en": "Unoccupied; unoccupied",
          "vi": "Không có người; không có người"
        },
        {
          "id": "D",
          "en": "Occupied-standby; unoccupied",
          "vi": "Occupied-standby (chờ trong thời gian được xếp lịch có người); không có người"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "14:00 thỏa hai điều kiện của occupied-standby; 22:00 là unoccupied do lịch.",
        "vi": "14:00 thỏa hai điều kiện của occupied-standby; 22:00 là unoccupied do lịch."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, added §3 definitions",
      "images": [
        "/assets/questions/img_0008.png"
      ]
    },
    {
      "id": "Q225",
      "order": 225,
      "sectionId": "sec-027",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "A mixed zone serves an H-marked office and a non-H science laboratory with one common outdoor-air damper. Why is zero-flow standby problematic?",
        "vi": "Một vùng hỗn hợp phục vụ văn phòng có H và phòng thí nghiệm không H bằng một van gió tươi chung. Vì sao standby lưu lượng 0 có vấn đề?"
      },
      "options": [
        {
          "id": "A",
          "en": "The non-H space has no permission to reduce ventilation to zero.",
          "vi": "Không gian không có H không được phép giảm lưu lượng thông gió về 0."
        },
        {
          "id": "B",
          "en": "The office row prohibits occupant sensors.",
          "vi": "Hàng dành cho văn phòng cấm cảm biến hiện diện."
        },
        {
          "id": "C",
          "en": "Both spaces have identical Ra and Rp.",
          "vi": "Cả hai không gian đều có Ra và Rp giống hệt nhau."
        },
        {
          "id": "D",
          "en": "The science laboratory is unoccupied by definition.",
          "vi": "Theo định nghĩa, phòng thí nghiệm khoa học không có người sử dụng."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Quyền ngoại lệ phải đúng cho toàn bộ vùng được điều khiển; không thể để dòng không đủ điều kiện bị kéo về 0.",
        "vi": "Quyền ngoại lệ phải đúng cho toàn bộ vùng được điều khiển; không thể để dòng không đủ điều kiện bị kéo về 0."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1 Note H",
      "images": []
    },
    {
      "id": "Q226",
      "order": 226,
      "sectionId": "sec-027",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "An occupant sensor is stuck at 'vacant' while the zone is occupied. Which failure consequence is most serious?",
        "vi": "Cảm biến hiện diện bị kẹt ở trạng thái 'trống' trong khi có người. Hậu quả nào nghiêm trọng nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "The area component doubles automatically.",
          "vi": "Thành phần diện tích tự động tăng gấp đôi."
        },
        {
          "id": "B",
          "en": "Ventilation may remain at zero despite actual occupancy.",
          "vi": "Thông gió có thể vẫn ở mức 0 dù thực tế đã có người."
        },
        {
          "id": "C",
          "en": "The zone becomes unoccupied by schedule.",
          "vi": "Khu vực này sẽ không có người sử dụng theo lịch trình."
        },
        {
          "id": "D",
          "en": "Filter MERV increases.",
          "vi": "Bộ lọc MERV tăng."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Logic về 0 dựa trực tiếp vào cảm biến nên lỗi không an toàn có thể loại bỏ toàn bộ Vbz; cần giám sát/commissioning.",
        "vi": "Logic về 0 dựa trực tiếp vào cảm biến nên lỗi không an toàn có thể loại bỏ toàn bộ Vbz; cần giám sát/commissioning."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, exception to revised §6.2.7.1.2",
      "images": []
    },
    {
      "id": "Q227",
      "order": 227,
      "sectionId": "sec-027",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "Addendum p",
        "vi": ""
      },
      "stem": {
        "en": "A designer applies Note H to a beauty and nail salon because Ra is 0.12 cfm/ft². Why is this invalid?",
        "vi": "Nhà thiết kế áp dụng Note H cho beauty and nail salon vì Ra = 0,12 cfm/ft². Vì sao không hợp lệ?"
      },
      "options": [
        {
          "id": "A",
          "en": "All 0.12 cfm/ft² spaces automatically qualify.",
          "vi": "Tất cả không gian 0,12 cfm/ft² đều tự động đủ điều kiện."
        },
        {
          "id": "B",
          "en": "Beauty salons have zero Rp.",
          "vi": "Thẩm mỹ viện không có Rp."
        },
        {
          "id": "C",
          "en": "Eligibility is determined by the H marker, not by Ra magnitude alone.",
          "vi": "Tính đủ điều kiện được xác định bởi ký hiệu H, không chỉ bởi độ lớn của Ra."
        },
        {
          "id": "D",
          "en": "Note H applies only to Air Class 1.",
          "vi": "Lưu ý H chỉ áp dụng cho Air Class 1."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Bảng chọn các loại hình cụ thể; nhiều dòng Ra 0,06 có H nhưng không phải mọi dòng, và salon không có H.",
        "vi": "Bảng chọn các loại hình cụ thể; nhiều dòng Ra 0,06 có H nhưng không phải mọi dòng, và salon không có H."
      },
      "sourceText": "ASHRAE 62.1-2013 Addendum p, Table 6.2.2.1",
      "images": []
    },
    {
      "id": "Q228",
      "order": 228,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Building A is 24,900 ft² with all qualifying systems; Building B is 25,000 ft² with identical systems. Which analysis is correct?",
        "vi": "Công trình A 24.900 ft², mọi hệ đều đạt; công trình B 25.000 ft², hệ giống hệt. Phân tích nào đúng?"
      },
      "options": [
        {
          "id": "A",
          "en": "Both pass because 25,000 is included.",
          "vi": "Cả hai đều đạt vì đã bao gồm 25.000."
        },
        {
          "id": "B",
          "en": "Both fail because the limit is 20,000 ft².",
          "vi": "Cả hai đều không đạt vì giới hạn là 20.000 ft²."
        },
        {
          "id": "C",
          "en": "B passes but A fails.",
          "vi": "B đạt, còn A không đạt."
        },
        {
          "id": "D",
          "en": "A passes the area test; B fails because the limit is strictly less than 25,000 ft².",
          "vi": "A đạt giới hạn diện tích; B không đạt vì yêu cầu là nhỏ hơn 25.000 ft², không bao gồm đúng 25.000 ft²."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Đây là bẫy biên: “less than” loại đúng 25.000 ft².",
        "vi": "Đây là bẫy biên: “less than” loại đúng 25.000 ft²."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.3.1(b)",
      "images": []
    },
    {
      "id": "Q229",
      "order": 229,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Separate zone controls are set to 72°F heating and 70°F cooling. What is the primary compliance issue?",
        "vi": "Hai bộ điều khiển vùng đặt sưởi 72°F và làm mát 70°F. Vấn đề tuân thủ chính là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "The heating set point overlaps the cooling set point, encouraging simultaneous operation.",
          "vi": "Điểm đặt hệ thống sưởi chồng lên điểm đặt làm mát, khuyến khích hoạt động đồng thời."
        },
        {
          "id": "B",
          "en": "The dead band is too wide.",
          "vi": "Dải chết quá rộng."
        },
        {
          "id": "C",
          "en": "The cooling set point must always be below heating.",
          "vi": "Điểm đặt làm mát phải luôn ở mức dưới mức sưởi ấm."
        },
        {
          "id": "D",
          "en": "Only the ventilation rate is affected.",
          "vi": "Chỉ lưu lượng thông gió bị ảnh hưởng."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Phải có giới hạn cơ khí/phần mềm ngăn điểm đặt sưởi vượt điểm đặt làm mát sau khi xét proportional band.",
        "vi": "Phải có giới hạn cơ khí/phần mềm ngăn điểm đặt sưởi vượt điểm đặt làm mát sau khi xét proportional band."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.2",
      "images": []
    },
    {
      "id": "Q230",
      "order": 230,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A rented room remains at occupied set points for 45 minutes after all occupants leave. What failed?",
        "vi": "Phòng đã thuê giữ nguyên setpoint có người 45 phút sau khi mọi người rời đi. Yêu cầu nào bị vi phạm?"
      },
      "options": [
        {
          "id": "A",
          "en": "The 16-hour unrented reset occurred too soon.",
          "vi": "Quá trình thiết lập lại không cho thuê kéo dài 16 giờ diễn ra quá sớm."
        },
        {
          "id": "B",
          "en": "The rented-unoccupied set-point reset did not occur within 20 minutes.",
          "vi": "Reset điểm đặt khi phòng đang được thuê nhưng không có người đã không diễn ra trong 20 phút."
        },
        {
          "id": "C",
          "en": "The room should have reset before occupants left.",
          "vi": "Phòng lẽ ra phải được đặt lại trước khi người sử dụng rời đi."
        },
        {
          "id": "D",
          "en": "Only ventilation control is required.",
          "vi": "Chỉ cần điều khiển thông gió."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Trạng thái rented-unoccupied phải dịch setpoint ít nhất ±4°F trong 20 phút.",
        "vi": "Trạng thái rented-unoccupied phải dịch setpoint ít nhất ±4°F trong 20 phút."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.3.5.1(a)",
      "images": []
    },
    {
      "id": "Q231",
      "order": 231,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A single garage section has 5 hp total ventilation motors, no mechanical heating, and no mechanical cooling. Which conclusion is best?",
        "vi": "Một khu bãi xe có tổng motor thông gió 5 hp, không sưởi và không làm mát cơ khí. Kết luận nào phù hợp nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "It fails because the exception is below 5 hp only.",
          "vi": "Không đạt vì ngoại lệ chỉ áp dụng dưới 5 hp."
        },
        {
          "id": "B",
          "en": "It must always reduce flow to zero.",
          "vi": "Nó phải luôn giảm lưu lượng về 0."
        },
        {
          "id": "C",
          "en": "It fits the stated exception to the garage variable-flow requirements.",
          "vi": "Nó phù hợp với ngoại lệ đã nêu đối với các yêu cầu về lưu lượng thay đổi trong gara."
        },
        {
          "id": "D",
          "en": "It is exempt only if it has mechanical cooling.",
          "vi": "Nó chỉ được miễn nếu có làm mát cơ học."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Ngoại lệ dùng “not exceeding 5 hp” và đồng thời yêu cầu không có sưởi/làm mát cơ khí.",
        "vi": "Ngoại lệ dùng “not exceeding 5 hp” và đồng thời yêu cầu không có sưởi/làm mát cơ khí."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.4.5 Exception",
      "images": []
    },
    {
      "id": "Q232",
      "order": 232,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "One VAV box stays nearly open because of a failed airflow sensor and forces high static pressure. What DDC feature addresses this?",
        "vi": "Một VAV box luôn gần mở hết do cảm biến lưu lượng hỏng và ép áp tĩnh toàn hệ cao. Tính năng DDC nào xử lý?"
      },
      "options": [
        {
          "id": "A",
          "en": "Increase the static set point permanently",
          "vi": "Tăng điểm đặt tĩnh vĩnh viễn"
        },
        {
          "id": "B",
          "en": "Disable all zone feedback",
          "vi": "Tắt phản hồi tất cả vùng"
        },
        {
          "id": "C",
          "en": "Close the outdoor-air damper",
          "vi": "Đóng van gió ngoài trời"
        },
        {
          "id": "D",
          "en": "Detect, alarm, and allow removal of the driving zone from reset logic",
          "vi": "Phát hiện, cảnh báo và cho phép loại bỏ vùng chi phối khỏi logic thiết lập lại"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Đây là “rogue zone”; DDC phải phát hiện, cảnh báo và cho operator loại khỏi thuật toán reset.",
        "vi": "Đây là “rogue zone”; DDC phải phát hiện, cảnh báo và cho operator loại khỏi thuật toán reset."
      },
      "sourceText": "ASHRAE 90.1-2022, §§6.4.3.10.2 and 6.5.3.2.3",
      "images": []
    },
    {
      "id": "Q233",
      "order": 233,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "Outdoor air is cool enough for free cooling, but the compressor runs and the outdoor-air damper stays at minimum. Which FDD fault best fits?",
        "vi": "Gió ngoài đủ lạnh để free cooling nhưng máy nén chạy và damper gió ngoài giữ ở minimum. Lỗi FDD nào phù hợp nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "Not economizing when the unit should be economizing",
          "vi": "Economizer không hoạt động khi lẽ ra phải hoạt động"
        },
        {
          "id": "B",
          "en": "Economizing when it should not",
          "vi": "Tiết kiệm khi không nên"
        },
        {
          "id": "C",
          "en": "Excess outdoor air",
          "vi": "Không khí ngoài trời dư thừa"
        },
        {
          "id": "D",
          "en": "Heating enabled during defrost",
          "vi": "Kích hoạt hệ thống sưởi trong khi rã đông"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Điều kiện cho phép economizer nhưng damper không tăng; cần kiểm tra actuator, lệnh enable và cảm biến.",
        "vi": "Điều kiện cho phép economizer nhưng damper không tăng; cần kiểm tra actuator, lệnh enable và cảm biến."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.3.12(e)",
      "images": [
        "/assets/questions/img_0010.png"
      ]
    },
    {
      "id": "Q234",
      "order": 234,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A project tests only low-pressure indoor ducts while all outdoor supply ducts operate above 3 in. w.g. What is the main review finding?",
        "vi": "Dự án chỉ thử ống trong nhà áp thấp trong khi toàn bộ ống cấp ngoài trời vận hành trên 3 in. w.g. Phát hiện chính là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Outdoor ducts never require testing.",
          "vi": "Ống dẫn ngoài trời không bao giờ cần phải thử nghiệm."
        },
        {
          "id": "B",
          "en": "The test sample missed the ductwork specifically subject to leakage testing.",
          "vi": "Mẫu thử đã bỏ sót đoạn ống thuộc đối tượng bắt buộc thử rò rỉ."
        },
        {
          "id": "C",
          "en": "Seal Class A eliminates the need for testing.",
          "vi": "Cấp làm kín A loại bỏ yêu cầu thử nghiệm."
        },
        {
          "id": "D",
          "en": "Only return grilles need testing.",
          "vi": "Chỉ có lưới phía sau mới cần thử nghiệm."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Ống ngoài trời và ống có áp thiết kế trên 3 in. w.g. thuộc đối tượng, với mẫu thử tối thiểu theo diện tích lắp đặt.",
        "vi": "Ống ngoài trời và ống có áp thiết kế trên 3 in. w.g. thuộc đối tượng, với mẫu thử tối thiểu theo diện tích lắp đặt."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.4.4.2.2",
      "images": []
    },
    {
      "id": "Q235",
      "order": 235,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A fixed dry-bulb economizer in Climate Zone 5A is locked out only above 75°F. What is wrong?",
        "vi": "Economizer dry-bulb cố định ở Climate Zone 5A chỉ lockout trên 75°F. Sai ở đâu?"
      },
      "options": [
        {
          "id": "A",
          "en": "The correct high limit is 65°F.",
          "vi": "Giới hạn cao chính xác là 65°F."
        },
        {
          "id": "B",
          "en": "The correct high limit is 80°F.",
          "vi": "Giới hạn cao chính xác là 80°F."
        },
        {
          "id": "C",
          "en": "The required fixed dry-bulb high limit is 70°F for 5A.",
          "vi": "Giới hạn trên cố định theo nhiệt độ bầu khô yêu cầu cho vùng 5A là 70°F."
        },
        {
          "id": "D",
          "en": "Fixed dry-bulb control is prohibited in 5A.",
          "vi": "Điều khiển bóng đèn khô cố định bị cấm ở 5A."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "5A và 6A dùng high limit 70°F; đặt 75°F có thể economize trong điều kiện không có lợi.",
        "vi": "5A và 6A dùng high limit 70°F; đặt 75°F có thể economize trong điều kiện không có lợi."
      },
      "sourceText": "ASHRAE 90.1-2022, Table 6.5.1.1.3",
      "images": []
    },
    {
      "id": "Q236",
      "order": 236,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A design mixes hot- and chilled-water returns in one common third pipe. How should it be classified?",
        "vi": "Thiết kế trộn đường hồi nước nóng và lạnh vào một ống thứ ba chung. Nên phân loại thế nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "A compliant two-pipe changeover system",
          "vi": "Hệ thống chuyển đổi hai ống tuân thủ"
        },
        {
          "id": "B",
          "en": "A four-pipe system",
          "vi": "Hệ thống bốn ống"
        },
        {
          "id": "C",
          "en": "A heat-recovery loop",
          "vi": "Vòng thu hồi nhiệt"
        },
        {
          "id": "D",
          "en": "A prohibited three-pipe system",
          "vi": "Hệ thống ba ống bị cấm"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Dù có valve điều khiển, cấu hình hồi chung vẫn là hệ ba ống bị cấm.",
        "vi": "Dù có valve điều khiển, cấu hình hồi chung vẫn là hệ ba ống bị cấm."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.2.2.1",
      "images": []
    },
    {
      "id": "Q237",
      "order": 237,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A designer adds a MERV 13 pressure credit even though only half the system airflow passes through the filter. What is the error?",
        "vi": "Thiết kế cộng credit tổn thất áp MERV 13 dù chỉ nửa lưu lượng hệ đi qua lọc. Sai ở đâu?"
      },
      "options": [
        {
          "id": "A",
          "en": "The adjustment must use the design airflow through the device, not total supply airflow.",
          "vi": "Việc điều chỉnh phải sử dụng lưu lượng gió thiết kế đi qua thiết bị chứ không phải tổng lưu lượng gió cung cấp."
        },
        {
          "id": "B",
          "en": "MERV 13 receives no credit.",
          "vi": "MERV 13 không nhận được tín dụng."
        },
        {
          "id": "C",
          "en": "The credit must use return-air temperature.",
          "vi": "Phần tín dụng phải sử dụng nhiệt độ không khí hồi."
        },
        {
          "id": "D",
          "en": "The entire credit must be doubled.",
          "vi": "Toàn bộ tín dụng phải được nhân đôi."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Trong A = Σ(PD×cfmD/4131), cfmD là lưu lượng thiết kế thật sự qua từng thiết bị.",
        "vi": "Trong A = Σ(PD×cfmD/4131), cfmD là lưu lượng thiết kế thật sự qua từng thiết bị."
      },
      "sourceText": "ASHRAE 90.1-2022, Tables 6.5.3.1-1 and 6.5.3.1-2",
      "images": []
    },
    {
      "id": "Q238",
      "order": 238,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "One static-pressure sensor is upstream of two major duct splits, and remote branches starve at low set point. What design change follows the sensor-location provision?",
        "vi": "Một cảm biến áp tĩnh nằm trước hai nhánh lớn và các nhánh xa thiếu áp ở setpoint thấp. Thay đổi nào phù hợp điều khoản vị trí cảm biến?"
      },
      "options": [
        {
          "id": "A",
          "en": "Raise the set point without limit.",
          "vi": "Tăng điểm đặt không giới hạn."
        },
        {
          "id": "B",
          "en": "Install sensors in each major branch or use qualifying demand-based reset.",
          "vi": "Lắp đặt cảm biến ở từng nhánh chính hoặc sử dụng thiết lập lại theo nhu cầu đủ điều kiện."
        },
        {
          "id": "C",
          "en": "Remove all terminal dampers.",
          "vi": "Tháo tất cả các van gió đầu cuối."
        },
        {
          "id": "D",
          "en": "Convert the system to constant volume.",
          "vi": "Chuyển đổi hệ thống sang âm lượng không đổi."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Khi vị trí để giữ setpoint ≤1,2 in. w.g. nằm sau nhánh lớn, cần cảm biến ở từng nhánh để bảo đảm áp.",
        "vi": "Khi vị trí để giữ setpoint ≤1,2 in. w.g. nằm sau nhánh lớn, cần cảm biến ở từng nhánh để bảo đảm áp."
      },
      "sourceText": "ASHRAE 90.1-2022, §§6.5.3.2.2–6.5.3.2.3",
      "images": []
    },
    {
      "id": "Q239",
      "order": 239,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "In Climate Zone 2A, dehumidification locks supply-air temperature at the coldest value and leaves the economizer enabled. Which two issues appear?",
        "vi": "Ở Climate Zone 2A, khử ẩm khóa gió cấp ở mức lạnh nhất và vẫn enable economizer. Có hai vấn đề nào?"
      },
      "options": [
        {
          "id": "A",
          "en": "SAT reset must be disabled, and economizer must be fully open.",
          "vi": "Chức năng đặt lại SAT phải được tắt và economizer phải được mở hoàn toàn."
        },
        {
          "id": "B",
          "en": "Only fan power is affected.",
          "vi": "Chỉ công suất quạt bị ảnh hưởng."
        },
        {
          "id": "C",
          "en": "The design must allow SAT reset during dehumidification, and the economizer must be locked out.",
          "vi": "Thiết kế phải cho phép đặt lại SAT trong quá trình hút ẩm và economizer phải được khóa."
        },
        {
          "id": "D",
          "en": "No issue exists in humid climates.",
          "vi": "Không có vấn đề gì ở vùng khí hậu ẩm ướt."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Các climate 0A–3A yêu cầu phối hợp đặc biệt để vừa reset SAT khi khử ẩm vừa lockout economizer.",
        "vi": "Các climate 0A–3A yêu cầu phối hợp đặc biệt để vừa reset SAT khi khử ẩm vừa lockout economizer."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.5.1",
      "images": []
    },
    {
      "id": "Q240",
      "order": 240,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A laboratory is empty, but its Standard 62.1 occupancy category does not permit ventilation to go to zero. Can Section 6.5.3.9 shut all zone airflow off?",
        "vi": "Phòng thí nghiệm đang trống nhưng loại hình 62.1 không cho gió về 0. Mục 6.5.3.9 có cho tắt toàn bộ gió vùng không?"
      },
      "options": [
        {
          "id": "A",
          "en": "Yes; an empty sensor signal always overrides 62.1.",
          "vi": "Có; tín hiệu cảm biến trống luôn ghi đè 62.1."
        },
        {
          "id": "B",
          "en": "Yes; laboratories are automatically exempt from ventilation.",
          "vi": "Có; các phòng thí nghiệm được tự động miễn thông gió."
        },
        {
          "id": "C",
          "en": "No; occupied-standby is prohibited in all rooms.",
          "vi": "Không; chế độ chờ có người bị cấm trong tất cả các phòng."
        },
        {
          "id": "D",
          "en": "No; occupied-standby shutoff depends on the 62.1 category permitting zero ventilation.",
          "vi": "Không; việc ngắt ở occupied-standby phụ thuộc nhóm sử dụng trong 62.1 có cho phép thông gió bằng 0 hay không."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Phải đồng thời thỏa điều khiển chiếu sáng liên quan và quyền giảm gió về 0 của loại hình 62.1.",
        "vi": "Phải đồng thời thỏa điều khiển chiếu sáng liên quan và quyền giảm gió về 0 của loại hình 62.1."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.3.9",
      "images": []
    },
    {
      "id": "Q241",
      "order": 241,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A pump sensor is at the plant, the differential-pressure set point is fixed at 180% of that needed by the remote coil, and all valves throttle. What is the best diagnosis?",
        "vi": "Cảm biến bơm đặt ở plant, setpoint chênh áp cố định bằng 180% nhu cầu coil xa và mọi valve đều tiết lưu. Chẩn đoán phù hợp nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "Excess head is being maintained; sense near the critical coil and reset downward.",
          "vi": "Hệ thống đang duy trì cột áp dư; đo gần dàn coil tới hạn và reset giảm."
        },
        {
          "id": "B",
          "en": "The pump needs a higher fixed head.",
          "vi": "Bơm cần cột áp cố định cao hơn."
        },
        {
          "id": "C",
          "en": "All valves should be converted to three-way bypass.",
          "vi": "Tất cả các van phải được chuyển đổi thành đường vòng ba chiều."
        },
        {
          "id": "D",
          "en": "The system already meets the 110% limit.",
          "vi": "Hệ thống đã đáp ứng giới hạn 110%."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Setpoint không được quá 110% mức cần cho lưu lượng thiết kế qua tải bất lợi và nên reset đến khi một valve gần mở hết.",
        "vi": "Setpoint không được quá 110% mức cần cho lưu lượng thiết kế qua tải bất lợi và nên reset đến khi một valve gần mở hết."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.2",
      "images": [
        "/assets/questions/img_0013.png"
      ]
    },
    {
      "id": "Q242",
      "order": 242,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "In a two-chiller parallel plant, the off chiller continues to receive full water flow. What is the likely energy consequence?",
        "vi": "Trong plant hai chiller song song, máy đang tắt vẫn nhận đủ lưu lượng. Hệ quả năng lượng khả dĩ là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Improved staging efficiency by definition",
          "vi": "Hiệu suất phân cấp vận hành được cải thiện theo định nghĩa"
        },
        {
          "id": "B",
          "en": "Unnecessary pumping and degraded flow through the operating chiller",
          "vi": "Bơm tuần hoàn không cần thiết và lưu lượng qua chiller đang vận hành bị suy giảm"
        },
        {
          "id": "C",
          "en": "No effect because water has no pressure drop",
          "vi": "Không có tác dụng vì nước không bị sụt áp"
        },
        {
          "id": "D",
          "en": "Higher chilled-water temperature difference automatically",
          "vi": "Tự động chênh lệch nhiệt độ nước lạnh cao hơn"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Tiêu chuẩn yêu cầu tự động cắt toàn bộ flow qua chiller tắt và stage bơm cố định cùng số chiller.",
        "vi": "Tiêu chuẩn yêu cầu tự động cắt toàn bộ flow qua chiller tắt và stage bơm cố định cùng số chiller."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.3.1",
      "images": []
    },
    {
      "id": "Q243",
      "order": 243,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A 7000 cfm chilled-water coil is selected for only a 10°F water temperature rise, with no listed exception. What is the finding?",
        "vi": "Coil nước lạnh 7.000 cfm chỉ được chọn cho nước tăng 10°F và không có ngoại lệ. Kết luận?"
      },
      "options": [
        {
          "id": "A",
          "en": "It is exempt because every fan coil is exempt.",
          "vi": "Nó được miễn vì mọi FCU (fan-coil) đều được miễn."
        },
        {
          "id": "B",
          "en": "It passes because 10°F is the maximum.",
          "vi": "Đạt vì 10°F là giá trị tối đa."
        },
        {
          "id": "C",
          "en": "It fails the minimum 15°F coil temperature-difference criterion.",
          "vi": "Nó không đạt tiêu chí chênh lệch nhiệt độ tối thiểu 15°F qua dàn coil."
        },
        {
          "id": "D",
          "en": "Only leaving-air temperature matters.",
          "vi": "Chỉ nhiệt độ gió ra là quan trọng."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Ngoại lệ fan-cooling unit chỉ đến 5.000 cfm; 7.000 cfm không được dùng ngoại lệ đó.",
        "vi": "Ngoại lệ fan-cooling unit chỉ đến 5.000 cfm; 7.000 cfm không được dùng ngoại lệ đó."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.7",
      "images": []
    },
    {
      "id": "Q244",
      "order": 244,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A qualifying high-capacity gas-boiler system has 140°F return water and a direct bypass equal to 35% of operating-boiler design flow. Which analysis is correct?",
        "vi": "Hệ boiler khí công suất lớn thuộc phạm vi có nước hồi 140°F và bypass trực tiếp 35% lưu lượng thiết kế. Phân tích nào đúng?"
      },
      "options": [
        {
          "id": "A",
          "en": "It passes because either value may be unlimited.",
          "vi": "Nó đạt vì một trong hai giá trị có thể không giới hạn."
        },
        {
          "id": "B",
          "en": "It passes because 140°F promotes condensing.",
          "vi": "Nó đạt vì 140°F thuận lợi cho vận hành ngưng tụ."
        },
        {
          "id": "C",
          "en": "Only boiler nameplate efficiency matters.",
          "vi": "Chỉ hiệu suất trên bảng tên nồi hơi mới là quan trọng."
        },
        {
          "id": "D",
          "en": "It fails both the 120°F return-temperature target and the 20% bypass alternative.",
          "vi": "Nó không đạt cả mục tiêu nhiệt độ hồi 120°F lẫn phương án bypass 20%."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Thiết kế phải giữ nước vào boiler ≤120°F hoặc giới hạn direct recirculation ≤20% trong mọi điều kiện.",
        "vi": "Thiết kế phải giữ nước vào boiler ≤120°F hoặc giới hạn direct recirculation ≤20% trong mọi điều kiện."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.4.8.2",
      "images": []
    },
    {
      "id": "Q245",
      "order": 245,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A four-cell tower at light load runs one fan at full speed while three are off, although all cells can operate. What control issue is indicated?",
        "vi": "Tháp bốn cell ở tải nhẹ chạy một quạt toàn tốc, ba quạt tắt dù mọi cell có thể vận hành. Vấn đề điều khiển là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Variable-speed multicell control should generally spread duty across the maximum allowable fans at equal speed.",
          "vi": "Điều khiển biến tốc nhiều ô tháp thường phải phân bố tải cho số quạt tối đa được phép ở cùng tốc độ."
        },
        {
          "id": "B",
          "en": "The sequence is required by the standard.",
          "vi": "Trình tự được yêu cầu theo tiêu chuẩn."
        },
        {
          "id": "C",
          "en": "All fans must be off at light load.",
          "vi": "Tất cả quạt phải tắt khi tải nhẹ."
        },
        {
          "id": "D",
          "en": "Only condenser pumps may modulate.",
          "vi": "Chỉ có máy bơm ngưng tụ mới có thể điều chỉnh."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Tốc độ quạt tác động mạnh đến công suất; chia tải qua nhiều cell thường giảm tổng điện.",
        "vi": "Tốc độ quạt tác động mạnh đến công suất; chia tải qua nhiều cell thường giảm tổng điện."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.5.2.2",
      "images": []
    },
    {
      "id": "Q246",
      "order": 246,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "An energy wheel carries Class 4 exhaust contaminants into supply air. What is the central compliance concern?",
        "vi": "Bánh xe thu hồi mang chất ô nhiễm Class 4 từ gió thải sang gió cấp. Lo ngại tuân thủ trọng tâm là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Class 4 air may always be recirculated.",
          "vi": "Không khí loại 4 luôn có thể được tuần hoàn."
        },
        {
          "id": "B",
          "en": "The airstream is within an exception/restriction where contaminant transfer makes recovery unsuitable.",
          "vi": "Dòng khí nằm trong một ngoại lệ/hạn chế trong đó việc truyền chất gây ô nhiễm khiến quá trình thu hồi không phù hợp."
        },
        {
          "id": "C",
          "en": "Only sensible effectiveness matters.",
          "vi": "Chỉ có hiệu quả hiện mới quan trọng."
        },
        {
          "id": "D",
          "en": "Increasing wheel speed resolves air classification.",
          "vi": "Việc tăng tốc độ bánh xe sẽ giúp giải quyết vấn đề phân loại không khí."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Thu hồi không được làm suy giảm IAQ; các dòng có nguy cơ nhiễm chéo cao, trong đó có Class 4 theo 62.1, được xử lý bằng ngoại lệ.",
        "vi": "Thu hồi không được làm suy giảm IAQ; các dòng có nguy cơ nhiễm chéo cao, trong đó có Class 4 theo 62.1, được xử lý bằng ngoại lệ."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.6.1.2 Exceptions",
      "images": []
    },
    {
      "id": "Q247",
      "order": 247,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A loading-dock door is repeatedly open for operations, and the zone HVAC never resets. What must the reviewer check first?",
        "vi": "Cửa loading dock thường mở khi vận hành và HVAC vùng không reset. Người kiểm tra cần xem gì trước?"
      },
      "options": [
        {
          "id": "A",
          "en": "Whether every exterior door is categorically exempt",
          "vi": "Mọi cửa bên ngoài có được miễn trừ theo diện không"
        },
        {
          "id": "B",
          "en": "Whether the filter is MERV 16",
          "vi": "Bộ lọc có phải là MERV 16 không"
        },
        {
          "id": "C",
          "en": "Whether the loading-dock exception applies and its exact conditions",
          "vi": "Liệu ngoại lệ của bến bốc dỡ có được áp dụng hay không và các điều kiện chính xác của nó"
        },
        {
          "id": "D",
          "en": "Whether the chiller has an economizer",
          "vi": "Máy làm lạnh có economizer không"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Không được kết luận chỉ từ tên cửa; cần đối chiếu ngoại lệ cụ thể, chức năng khu vực và điều khiển cửa.",
        "vi": "Không được kết luận chỉ từ tên cửa; cần đối chiếu ngoại lệ cụ thể, chức năng khu vực và điều khiển cửa."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.5.10 Exceptions",
      "images": []
    },
    {
      "id": "Q248",
      "order": 248,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "An office building includes a high-density data center excluded by Appendix L. What is the proper path analysis?",
        "vi": "Tòa nhà văn phòng có data center mật độ cao bị Appendix L loại trừ. Phân tích đường tuân thủ phù hợp là gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Ignore the data center in all compliance documentation.",
          "vi": "Bỏ qua trung tâm dữ liệu trong tất cả tài liệu tuân thủ."
        },
        {
          "id": "B",
          "en": "The entire building must use the simplified path.",
          "vi": "Toàn bộ tòa nhà phải sử dụng đường dẫn đơn giản."
        },
        {
          "id": "C",
          "en": "Appendix L automatically exempts all HVAC.",
          "vi": "Phụ lục L tự động miễn trừ tất cả HVAC."
        },
        {
          "id": "D",
          "en": "Use the performance path for allowable portions and a permitted alternate path for excluded portions.",
          "vi": "Dùng đường tuân thủ theo hiệu năng cho các phần được phép và một đường thay thế được phép cho các phần bị loại."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "§6.6.2 cho phép chia phần công trình khi có loại hình/hệ thống bị loại, nhưng phần bị loại vẫn phải tuân thủ đường hợp lệ khác.",
        "vi": "§6.6.2 cho phép chia phần công trình khi có loại hình/hệ thống bị loại, nhưng phần bị loại vẫn phải tuân thủ đường hợp lệ khác."
      },
      "sourceText": "ASHRAE 90.1-2022, §6.2.2 Informative Note and Normative Appendix L",
      "images": []
    },
    {
      "id": "Q249",
      "order": 249,
      "sectionId": "sec-029",
      "standard": "ASHRAE 90.1-2022",
      "bloomLevel": "Analyze",
      "topic": {
        "en": "HVAC",
        "vi": ""
      },
      "stem": {
        "en": "A 12,000 ft² project submits drawings but no system balancing report. Which missing requirement is most relevant?",
        "vi": "Dự án 12.000 ft² nộp bản vẽ nhưng không có báo cáo cân bằng hệ thống. Yêu cầu thiếu nào liên quan nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "Air and hydronic systems must be balanced by accepted procedures, with reporting for the project.",
          "vi": "Hệ thống gió và hệ thống nước phải được cân bằng theo quy trình được chấp nhận và phải có báo cáo cho dự án."
        },
        {
          "id": "B",
          "en": "Balancing applies only below 5000 ft².",
          "vi": "Cân bằng chỉ áp dụng ở phạm vi dưới 5000 ft²."
        },
        {
          "id": "C",
          "en": "Drawings replace all balancing.",
          "vi": "Bản vẽ thay thế toàn bộ việc cân bằng."
        },
        {
          "id": "D",
          "en": "Only lighting needs a report.",
          "vi": "Chỉ có hệ thống chiếu sáng mới cần báo cáo."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Công trình lớn hơn 5.000 ft² thuộc yêu cầu cân bằng và tài liệu kết quả; hồ sơ thiết kế không thay thế kiểm chứng thực tế.",
        "vi": "Công trình lớn hơn 5.000 ft² thuộc yêu cầu cân bằng và tài liệu kết quả; hồ sơ thiết kế không thay thế kiểm chứng thực tế."
      },
      "sourceText": "ASHRAE 90.1-2022, §§6.7.2–6.7.3",
      "images": []
    },
    {
      "id": "Q250",
      "order": 250,
      "sectionId": "sec-031",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Method selection",
        "vi": "Lựa chọn phương pháp"
      },
      "stem": {
        "en": "Which compliance approach is most defensible for a sealed, mechanically cooled office?",
        "vi": "Cách chứng minh tuân thủ nào hợp lý nhất cho văn phòng kín, làm mát cơ khí?"
      },
      "options": [
        {
          "id": "A",
          "en": "Use the §5.3 standard PMV method with local discomfort and time-variation checks.",
          "vi": "Sử dụng phương pháp PMV tiêu chuẩn §5.3 với kiểm tra sự khó chịu cục bộ và kiểm tra biến đổi theo thời gian."
        },
        {
          "id": "B",
          "en": "Use only the §5.4 adaptive method.",
          "vi": "Chỉ sử dụng phương pháp thích ứng §5.4."
        },
        {
          "id": "C",
          "en": "Use outdoor temperature alone.",
          "vi": "Chỉ sử dụng nhiệt độ ngoài trời."
        },
        {
          "id": "D",
          "en": "Use a ventilation-rate calculation instead of thermal comfort.",
          "vi": "Sử dụng tính toán lưu lượng thông gió thay vì tiện nghi nhiệt."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "§5.3 được phép dùng cho mọi không gian trong phạm vi, trong khi §5.4 không phù hợp khi làm mát cơ khí đang vận hành.",
        "vi": "§5.3 được phép dùng cho mọi không gian trong phạm vi, trong khi §5.4 không phù hợp khi làm mát cơ khí đang vận hành."
      },
      "sourceText": "ASHRAE 55-2023, §§5.1, 5.3.1, and 5.4.1",
      "images": []
    },
    {
      "id": "Q251",
      "order": 251,
      "sectionId": "sec-031",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Documentation quality",
        "vi": "Chất lượng tài liệu"
      },
      "stem": {
        "en": "Which documentation package best supports a Standard 55 design claim?",
        "vi": "Bộ hồ sơ nào hỗ trợ tốt nhất cho tuyên bố thiết kế đạt Standard 55?"
      },
      "options": [
        {
          "id": "A",
          "en": "A thermostat schedule only",
          "vi": "Chỉ có lịch trình của bộ điều nhiệt"
        },
        {
          "id": "B",
          "en": "Space-by-space occupants, met/clo, cooling and heating comfort conditions, operative temperature, solar method, controls, calculations, and compliance result",
          "vi": "Người sử dụng theo từng không gian; met/clo; điều kiện tiện nghi khi làm mát và sưởi; nhiệt độ tác dụng; phương pháp xét bức xạ mặt trời; điều khiển; tính toán; và kết quả tuân thủ"
        },
        {
          "id": "C",
          "en": "One whole-building average air temperature",
          "vi": "Nhiệt độ không khí trung bình của toàn bộ tòa nhà"
        },
        {
          "id": "D",
          "en": "Equipment catalogues without occupied-zone conditions",
          "vi": "Danh mục thiết bị không kèm điều kiện của vùng có người"
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Hồ sơ phải nối được người đại diện, điều kiện thiết kế, phương pháp, đầu vào, kết quả và trạng thái đạt/không đạt cho từng tổ hợp.",
        "vi": "Hồ sơ phải nối được người đại diện, điều kiện thiết kế, phương pháp, đầu vào, kết quả và trạng thái đạt/không đạt cho từng tổ hợp."
      },
      "sourceText": "ASHRAE 55-2023, §6.2",
      "images": []
    },
    {
      "id": "Q252",
      "order": 252,
      "sectionId": "sec-031",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Personal comfort control",
        "vi": "Kiểm soát tiện nghi cá nhân"
      },
      "stem": {
        "en": "For a cooling control measure, which documented performance most clearly meets §6.1.1?",
        "vi": "Với biện pháp điều khiển làm mát, năng lực nào chứng minh rõ nhất là đạt §6.1.1?"
      },
      "options": [
        {
          "id": "A",
          "en": "It changes room lighting by 20% within one hour.",
          "vi": "Nó thay đổi ánh sáng trong phòng thêm 20% trong vòng một giờ."
        },
        {
          "id": "B",
          "en": "It lowers CO2 by 50 ppm.",
          "vi": "Nó làm giảm lượng CO2 xuống 50 ppm."
        },
        {
          "id": "C",
          "en": "It changes PMV by -0.5 within 15 minutes while met and clo remain constant.",
          "vi": "Nó thay đổi PMV -0,5 trong vòng 15 phút trong khi met và clo không đổi."
        },
        {
          "id": "D",
          "en": "It changes PMV by -0.1 after two hours.",
          "vi": "Nó thay đổi PMV -0,1 sau hai giờ."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Một đường chứng minh trực tiếp là thay đổi PMV -0,5 trong tối đa 15 phút; tiêu chuẩn cũng cho các chỉ tiêu tương đương khác.",
        "vi": "Một đường chứng minh trực tiếp là thay đổi PMV -0,5 trong tối đa 15 phút; tiêu chuẩn cũng cho các chỉ tiêu tương đương khác."
      },
      "sourceText": "ASHRAE 55-2023, §6.1.1",
      "images": []
    },
    {
      "id": "Q253",
      "order": 253,
      "sectionId": "sec-031",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Survey design",
        "vi": "Thiết kế khảo sát"
      },
      "stem": {
        "en": "Which survey is most suitable for diagnosing thermal dissatisfaction?",
        "vi": "Khảo sát nào phù hợp nhất để chẩn đoán bất mãn nhiệt?"
      },
      "options": [
        {
          "id": "A",
          "en": "A single yes/no question sent at random unoccupied hours",
          "vi": "Một câu hỏi có/không được gửi ngẫu nhiên vào những giờ rảnh rỗi"
        },
        {
          "id": "B",
          "en": "Only a request for thermostat set point",
          "vi": "Chỉ yêu cầu điểm đặt thermostat"
        },
        {
          "id": "C",
          "en": "A filter-maintenance checklist",
          "vi": "Danh sách kiểm tra bảo trì bộ lọc"
        },
        {
          "id": "D",
          "en": "A satisfaction scale plus diagnostic cause questions and representative timing",
          "vi": "Thang đo mức độ hài lòng cộng với các câu hỏi chẩn đoán nguyên nhân và thời gian đại diện"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Tiêu chuẩn yêu cầu thang hài lòng có hai đầu rõ ràng và câu hỏi chẩn đoán nguyên nhân; khảo sát tại thời điểm phải đại diện cho sử dụng công trình.",
        "vi": "Tiêu chuẩn yêu cầu thang hài lòng có hai đầu rõ ràng và câu hỏi chẩn đoán nguyên nhân; khảo sát tại thời điểm phải đại diện cho sử dụng công trình."
      },
      "sourceText": "ASHRAE 55-2023, §§7.3.1.1 and 7.3.1.2",
      "images": []
    },
    {
      "id": "Q254",
      "order": 254,
      "sectionId": "sec-031",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Instrumentation",
        "vi": "Thiết bị đo đạc"
      },
      "stem": {
        "en": "Which instrument plan is acceptable for air-speed evaluation?",
        "vi": "Kế hoạch thiết bị nào chấp nhận được để đánh giá tốc độ gió?"
      },
      "options": [
        {
          "id": "A",
          "en": "Range 0.05-2 m/s, accuracy ±0.05 m/s, measured at required occupant heights",
          "vi": "Phạm vi 0,05-2 m/s, độ chính xác ±0,05 m/s, được đo ở độ cao yêu cầu của người sử dụng"
        },
        {
          "id": "B",
          "en": "Range 0-0.1 m/s, accuracy ±0.2 m/s, measured at the ceiling",
          "vi": "Dải đo 0-0,1 m/s, độ chính xác ±0,2 m/s, đo trên trần nhà"
        },
        {
          "id": "C",
          "en": "Any handheld meter with no calibration information",
          "vi": "Bất kỳ máy đo cầm tay nào không có thông tin hiệu chuẩn"
        },
        {
          "id": "D",
          "en": "A temperature-only BAS sensor",
          "vi": "Cảm biến BAS chỉ đo nhiệt độ"
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Bảng 7-1 nêu dải và độ chính xác, còn §7.3.2 quy định vị trí/cao độ đo.",
        "vi": "Bảng 7-1 nêu dải và độ chính xác, còn §7.3.2 quy định vị trí/cao độ đo."
      },
      "sourceText": "ASHRAE 55-2023, Table 7-1 and §7.3.2",
      "images": []
    },
    {
      "id": "Q255",
      "order": 255,
      "sectionId": "sec-031",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Solar method",
        "vi": "Phương pháp xét bức xạ mặt trời"
      },
      "stem": {
        "en": "Which design review decision is best for a west perimeter space with direct afternoon sun?",
        "vi": "Quyết định rà soát nào tốt nhất cho không gian ven kính hướng Tây chịu nắng trực tiếp buổi chiều?"
      },
      "options": [
        {
          "id": "A",
          "en": "Set mean radiant temperature equal to air temperature without evidence.",
          "vi": "Đặt nhiệt độ bức xạ trung bình bằng nhiệt độ không khí mà không có bằng chứng."
        },
        {
          "id": "B",
          "en": "Evaluate representative occupant solar exposure and document the selected §5.3.3 method.",
          "vi": "Đánh giá mức độ tiếp xúc với năng lượng mặt trời của người sử dụng đại diện và ghi lại phương pháp §5.3.3 đã chọn."
        },
        {
          "id": "C",
          "en": "Ignore solar because the cooling load calculation includes glass.",
          "vi": "Bỏ qua năng lượng mặt trời vì tính toán tải làm mát đã bao gồm cả kính."
        },
        {
          "id": "D",
          "en": "Use only the 06:00 outdoor temperature.",
          "vi": "Chỉ sử dụng nhiệt độ ngoài trời lúc 06:00."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Tính tải lạnh không tự động chứng minh tiện nghi tại vị trí người; cần phân tích bức xạ sóng ngắn lên người.",
        "vi": "Tính tải lạnh không tự động chứng minh tiện nghi tại vị trí người; cần phân tích bức xạ sóng ngắn lên người."
      },
      "sourceText": "ASHRAE 55-2023, §§5.3.3 and 6.2.1(f)",
      "images": []
    },
    {
      "id": "Q256",
      "order": 256,
      "sectionId": "sec-031",
      "standard": "ASHRAE 55-2023",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Design conditions",
        "vi": "Điều kiện thiết kế"
      },
      "stem": {
        "en": "Which pair of design comfort conditions is the minimum defensible starting point for each space-occupant combination?",
        "vi": "Cặp điều kiện tiện nghi thiết kế nào là điểm khởi đầu tối thiểu có cơ sở cho mỗi tổ hợp không gian-người đại diện?"
      },
      "options": [
        {
          "id": "A",
          "en": "Only the annual mean condition",
          "vi": "Chỉ tình trạng trung bình hàng năm"
        },
        {
          "id": "B",
          "en": "Only the peak cooling-load hour",
          "vi": "Chỉ giờ tải làm mát cao điểm"
        },
        {
          "id": "C",
          "en": "One cooling and one heating condition, chosen for challenging comfort scenarios",
          "vi": "Một điều kiện làm mát và một điều kiện sưởi, được chọn để đại diện các kịch bản tiện nghi bất lợi"
        },
        {
          "id": "D",
          "en": "Any two consecutive unoccupied hours",
          "vi": "Bất kỳ hai giờ trống liên tiếp nào"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "§6.2 yêu cầu tối thiểu hai điều kiện: làm mát và sưởi, nhưng phải chọn theo kịch bản tiện nghi khó khăn chứ không máy móc trùng giờ tải đỉnh.",
        "vi": "§6.2 yêu cầu tối thiểu hai điều kiện: làm mát và sưởi, nhưng phải chọn theo kịch bản tiện nghi khó khăn chứ không máy móc trùng giờ tải đỉnh."
      },
      "sourceText": "ASHRAE 55-2023, §6.2.1(d)",
      "images": []
    },
    {
      "id": "Q257",
      "order": 257,
      "sectionId": "sec-032",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which selection decision is best supported by a complete 52.2 report?",
        "vi": "Quyết định chọn lọc nào được hỗ trợ tốt nhất bởi báo cáo 52.2 đầy đủ?"
      },
      "options": [
        {
          "id": "A",
          "en": "Choose the highest MERV without checking airflow.",
          "vi": "Chọn MERV cao nhất mà không cần kiểm tra lưu lượng gió."
        },
        {
          "id": "B",
          "en": "Compare MERV/PSE by size, clean and final resistance, loading behavior, DHC, and system fan capability.",
          "vi": "So sánh MERV/PSE theo kích thước hạt, trở lực sạch và trở lực cuối, đặc tính khi nạp bụi, DHC và khả năng của quạt hệ thống."
        },
        {
          "id": "C",
          "en": "Choose the lowest initial resistance without checking particle efficiency.",
          "vi": "Chọn trở lực ban đầu thấp nhất mà không cần kiểm tra hiệu suất hạt."
        },
        {
          "id": "D",
          "en": "Treat all filters with the same face size as equivalent.",
          "vi": "Coi tất cả các bộ lọc có cùng kích thước mặt là tương đương."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "Báo cáo cung cấp nhiều chiều dữ liệu; lựa chọn HVAC phải đồng thời đáp ứng mục tiêu hạt và ngân sách áp suất/năng lượng.",
        "vi": "Báo cáo cung cấp nhiều chiều dữ liệu; lựa chọn HVAC phải đồng thời đáp ứng mục tiêu hạt và ngân sách áp suất/năng lượng."
      },
      "sourceText": "Supplied 52.2 file, §§9-12",
      "images": []
    },
    {
      "id": "Q258",
      "order": 258,
      "sectionId": "sec-032",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which report is most defensible?",
        "vi": "Báo cáo nào có cơ sở nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "A one-line MERV number with no airflow",
          "vi": "Số MERV một dòng không có lưu lượng gió"
        },
        {
          "id": "B",
          "en": "Only a photograph of the filter",
          "vi": "Chỉ có ảnh bộ lọc"
        },
        {
          "id": "C",
          "en": "One including laboratory/device data, conditions, ΔP-Q curve, six PSE states, composite minima, E1/E2/E3, PM52.2, MERV, release rate, arrestance where applicable, and DHC",
          "vi": "Báo cáo gồm dữ liệu phòng thí nghiệm/thiết bị, điều kiện thử, đường cong ΔP-Q, sáu trạng thái PSE, các giá trị tổng hợp tối thiểu, E1/E2/E3, PM52.2, MERV, tốc độ phát thải, độ giữ bụi khi áp dụng và DHC"
        },
        {
          "id": "D",
          "en": "Only clean-filter pressure drop",
          "vi": "Chỉ giảm áp suất bộ lọc sạch"
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "§11 yêu cầu khả năng truy vết mẫu, điều kiện thử, thiết bị, đường đặc tính và dữ liệu chi tiết.",
        "vi": "§11 yêu cầu khả năng truy vết mẫu, điều kiện thử, thiết bị, đường đặc tính và dữ liệu chi tiết."
      },
      "sourceText": "Supplied 52.2 file, §11",
      "images": []
    },
    {
      "id": "Q259",
      "order": 259,
      "sectionId": "sec-032",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which evidence most strongly supports accepting a test rig for use?",
        "vi": "Bằng chứng nào hỗ trợ mạnh nhất việc chấp nhận hệ thống thử?"
      },
      "options": [
        {
          "id": "A",
          "en": "The blower can reach design airflow.",
          "vi": "Máy thổi có thể đạt được lưu lượng gió thiết kế."
        },
        {
          "id": "B",
          "en": "The duct looks clean.",
          "vi": "Ống dẫn có vẻ sạch sẽ."
        },
        {
          "id": "C",
          "en": "One filter produced an expected MERV.",
          "vi": "Một bộ lọc tạo ra MERV dự kiến."
        },
        {
          "id": "D",
          "en": "All qualification criteria for velocity/aerosol uniformity, mixing, timing, OPC limits, near-100% test, correlation, leakage, and reference checks are satisfied.",
          "vi": "Đạt mọi tiêu chí thẩm định về độ đồng đều vận tốc/khí dung, hòa trộn, thời gian, giới hạn OPC, phép thử gần 100%, tương quan, rò rỉ và kiểm tra bộ lọc tham chiếu."
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Qualification là một chuỗi tiêu chí định lượng; đạt một phép kiểm không thay thế các phép kiểm còn lại.",
        "vi": "Qualification là một chuỗi tiêu chí định lượng; đạt một phép kiểm không thay thế các phép kiểm còn lại."
      },
      "sourceText": "Supplied 52.2 file, §5",
      "images": []
    },
    {
      "id": "Q260",
      "order": 260,
      "sectionId": "sec-032",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Both primary and secondary reference filters shift by more than five percentage points in a channel. What is the best response?",
        "vi": "Cả lọc chuẩn chính và phụ cùng lệch hơn 5 điểm phần trăm ở một kênh. Xử lý nào tốt nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "Recalibrate the particle counter or perform system maintenance before continuing.",
          "vi": "Hiệu chỉnh lại bộ đếm hạt hoặc thực hiện bảo trì hệ thống trước khi tiếp tục."
        },
        {
          "id": "B",
          "en": "Average the two shifted values and proceed.",
          "vi": "Tính trung bình hai giá trị đã dịch chuyển và tiếp tục."
        },
        {
          "id": "C",
          "en": "Relabel all future filters by five MERV levels.",
          "vi": "Dán nhãn lại tất cả các bộ lọc trong tương lai theo năm cấp độ MERV."
        },
        {
          "id": "D",
          "en": "Increase final resistance only.",
          "vi": "Chỉ tăng trở lực cuối."
        }
      ],
      "correctOptionId": "A",
      "explanation": {
        "en": "Độ lệch đồng thời cho thấy khả năng hệ đo đã thay đổi, cần hiệu chuẩn/bảo dưỡng chứ không sửa kết quả bằng tay.",
        "vi": "Độ lệch đồng thời cho thấy khả năng hệ đo đã thay đổi, cần hiệu chuẩn/bảo dưỡng chứ không sửa kết quả bằng tay."
      },
      "sourceText": "Supplied 52.2 file, §5.18.1",
      "images": []
    },
    {
      "id": "Q261",
      "order": 261,
      "sectionId": "sec-032",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "No manufacturer final resistance is given. During loading, resistance is 300 Pa but arrestance falls below 85% of its peak. What should the laboratory do?",
        "vi": "Không có sức cản cuối do nhà sản xuất chỉ định. Khi nạp, sức cản đạt 300 Pa nhưng arrestance giảm dưới 85% đỉnh. Phòng thử nên làm gì?"
      },
      "options": [
        {
          "id": "A",
          "en": "Continue until exactly 350 Pa regardless.",
          "vi": "Tiếp tục cho đến chính xác 350 Pa bất kể."
        },
        {
          "id": "B",
          "en": "Terminate because the arrestance criterion occurs before the 350 Pa default.",
          "vi": "Kết thúc thử vì tiêu chí độ giữ bụi đạt trước mức mặc định 350 Pa."
        },
        {
          "id": "C",
          "en": "Stop only at 700 Pa.",
          "vi": "Chỉ dừng ở 700 Pa."
        },
        {
          "id": "D",
          "en": "Ignore arrestance for every filter.",
          "vi": "Bỏ qua độ giữ bụi đối với mọi bộ lọc."
        }
      ],
      "correctOptionId": "B",
      "explanation": {
        "en": "§8.1.3 dùng điều kiện đến trước giữa 350 Pa và arrestance dưới 85% đỉnh.",
        "vi": "§8.1.3 dùng điều kiện đến trước giữa 350 Pa và arrestance dưới 85% đỉnh."
      },
      "sourceText": "Supplied 52.2 file, §8.1.3",
      "images": []
    },
    {
      "id": "Q262",
      "order": 262,
      "sectionId": "sec-032",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "Which statement is the safest interpretation of PM2.5 52.2?",
        "vi": "Diễn giải nào an toàn nhất về PM2.5 52.2?"
      },
      "options": [
        {
          "id": "A",
          "en": "It proves indoor PM2.5 concentration will meet every health limit.",
          "vi": "Chứng tỏ nồng độ PM2.5 trong nhà sẽ đáp ứng mọi giới hạn sức khỏe."
        },
        {
          "id": "B",
          "en": "It is identical to EPA gravimetric PM2.5.",
          "vi": "Nó giống hệt với PM2.5 đo trọng lượng của EPA."
        },
        {
          "id": "C",
          "en": "It is a calculated filter-efficiency approximation over specified optical size channels, not a regulatory ambient-PM equivalence.",
          "vi": "Đây là đại lượng xấp xỉ hiệu suất lọc được tính trên các kênh kích thước quang quy định, không phải giá trị tương đương PM môi trường theo quy định."
        },
        {
          "id": "D",
          "en": "It is another name for MERV.",
          "vi": "Đây là tên gọi khác của MERV."
        }
      ],
      "correctOptionId": "C",
      "explanation": {
        "en": "Chỉ số mô tả hiệu suất thiết bị trong phép thử, không dự đoán trực tiếp nồng độ trong phòng hay tuân thủ sức khỏe.",
        "vi": "Chỉ số mô tả hiệu suất thiết bị trong phép thử, không dự đoán trực tiếp nồng độ trong phòng hay tuân thủ sức khỏe."
      },
      "sourceText": "Supplied 52.2 file, Foreword and §10.8.4",
      "images": []
    },
    {
      "id": "Q263",
      "order": 263,
      "sectionId": "sec-032",
      "standard": "ASHRAE 52.2",
      "bloomLevel": "Evaluate",
      "topic": {
        "en": "Addendum d supplied",
        "vi": ""
      },
      "stem": {
        "en": "When evaluating two filters installed in series, which source in the supplied document is most relevant?",
        "vi": "Khi đánh giá hai bộ lọc mắc nối tiếp, phần nào trong tài liệu đã cung cấp phù hợp nhất?"
      },
      "options": [
        {
          "id": "A",
          "en": "Normative Appendix B of Standard 55",
          "vi": "Phụ lục quy định B của Tiêu chuẩn 55"
        },
        {
          "id": "B",
          "en": "Section 6.5.1 of Standard 90.1",
          "vi": "Mục 6.5.1 của Tiêu chuẩn 90.1"
        },
        {
          "id": "C",
          "en": "Table 6.2.2.1 of Standard 62.1",
          "vi": "Bảng 6.2.2.1 của Tiêu chuẩn 62.1"
        },
        {
          "id": "D",
          "en": "Informative Appendix K",
          "vi": "Phụ lục K mang tính tham khảo"
        }
      ],
      "correctOptionId": "D",
      "explanation": {
        "en": "Phụ lục K mô tả phương pháp tùy chọn thử hai lọc nối tiếp về loại hạt, nạp bụi và tăng sức cản.",
        "vi": "Phụ lục K mô tả phương pháp tùy chọn thử hai lọc nối tiếp về loại hạt, nạp bụi và tăng sức cản."
      },
      "sourceText": "Supplied 52.2 file, Informative Appendix K",
      "images": []
    },
    {
      "id": "Q264",
      "order": 264,
      "sectionId": "sec-034",
      "standard": "ASHRAE 62.1-2013",
      "bloomLevel": "Evaluate",
      "topic": {
